<!DOCTYPE html>
<html lang="ja">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>2級電気工事施工管理技士 第一次検定 学習アプリ</title>
<style>
  :root{
    --bg:#f4f6f9; --card:#ffffff; --ink:#1d2733; --sub:#5b6b7c;
    --line:#dfe5ec; --brand:#0b6b53; --brand2:#0e8a6c; --accent:#1c5db5;
    --ok:#1f8a4c; --okbg:#e7f6ec; --ng:#c0392b; --ngbg:#fdecea;
    --warn:#b9770e; --warnbg:#fdf3e2; --pick:#e8f0fb;
    --shadow:0 1px 3px rgba(0,0,0,.08),0 8px 24px rgba(0,0,0,.06);
  }
  @media (prefers-color-scheme:dark){
    :root{
      --bg:#12171d; --card:#1b222b; --ink:#e7edf4; --sub:#9fb0c0;
      --line:#2c3742; --brand:#3fbf9c; --brand2:#54cbaa; --accent:#6ea8ff;
      --ok:#57c98a; --okbg:#173226; --ng:#f0837a; --ngbg:#3a201d;
      --warn:#e0a94a; --warnbg:#372a15; --pick:#1e2c40;
      --shadow:0 1px 3px rgba(0,0,0,.4),0 8px 24px rgba(0,0,0,.35);
    }
  }
  *{box-sizing:border-box}
  html,body{margin:0;padding:0}
  body{
    background:var(--bg); color:var(--ink);
    font-family:"Segoe UI","Hiragino Kaku Gothic ProN","Yu Gothic UI",Meiryo,sans-serif;
    line-height:1.75; -webkit-text-size-adjust:100%;
  }
  header{
    background:linear-gradient(135deg,var(--brand),var(--brand2));
    color:#fff; padding:18px 20px; box-shadow:var(--shadow);
  }
  header h1{margin:0;font-size:1.15rem;letter-spacing:.02em}
  header p{margin:4px 0 0;font-size:.8rem;opacity:.9}
  .wrap{max-width:860px;margin:0 auto;padding:16px}
  nav{
    display:flex;gap:6px;flex-wrap:wrap;max-width:860px;margin:12px auto 0;padding:0 16px;
  }
  nav button{
    flex:1 1 auto;min-width:110px;border:1px solid var(--line);background:var(--card);
    color:var(--sub);padding:10px 8px;border-radius:10px 10px 0 0;cursor:pointer;
    font-size:.85rem;font-weight:600;transition:.15s;
  }
  nav button.active{background:var(--brand);color:#fff;border-color:var(--brand)}
  .card{
    background:var(--card);border:1px solid var(--line);border-radius:14px;
    padding:18px;margin-bottom:14px;box-shadow:var(--shadow);
  }
  h2{font-size:1.02rem;margin:0 0 10px}
  h3{font-size:.92rem;margin:16px 0 8px;color:var(--brand)}
  p,li{font-size:.9rem}
  .muted{color:var(--sub);font-size:.82rem}
  .btn{
    display:inline-block;background:var(--brand);color:#fff;border:none;border-radius:10px;
    padding:11px 18px;font-size:.9rem;font-weight:700;cursor:pointer;transition:.15s;
  }
  .btn:hover{filter:brightness(1.06)}
  .btn.sec{background:var(--card);color:var(--brand);border:1px solid var(--brand)}
  .btn.ghost{background:transparent;color:var(--sub);border:1px solid var(--line)}
  .btn:disabled{opacity:.45;cursor:not-allowed}
  .grid{display:grid;gap:10px;grid-template-columns:repeat(auto-fill,minmax(150px,1fr))}
  .catbtn{
    text-align:left;background:var(--card);border:1px solid var(--line);border-radius:12px;
    padding:12px;cursor:pointer;transition:.15s;color:var(--ink)
  }
  .catbtn:hover{border-color:var(--brand);transform:translateY(-1px)}
  .catbtn b{display:block;font-size:.88rem}
  .catbtn span{font-size:.75rem;color:var(--sub)}
  .qmeta{display:flex;justify-content:space-between;align-items:center;gap:10px;flex-wrap:wrap;margin-bottom:6px}
  .chip{font-size:.72rem;font-weight:700;padding:3px 9px;border-radius:999px;background:var(--pick);color:var(--accent)}
  .progress{height:8px;background:var(--line);border-radius:999px;overflow:hidden;margin:8px 0 2px}
  .progress > div{height:100%;background:var(--brand);transition:width .3s}
  .qtext{font-size:.95rem;font-weight:600;margin:8px 0 12px;white-space:pre-wrap}
  .choices{display:flex;flex-direction:column;gap:8px}
  .choice{
    display:flex;gap:10px;align-items:flex-start;border:1px solid var(--line);border-radius:10px;
    padding:11px 12px;cursor:pointer;background:var(--card);transition:.12s;font-size:.9rem
  }
  .choice:hover{border-color:var(--accent);background:var(--pick)}
  .choice.picked{border-color:var(--accent);background:var(--pick)}
  .choice.correct{border-color:var(--ok);background:var(--okbg)}
  .choice.wrong{border-color:var(--ng);background:var(--ngbg)}
  .choice .no{font-weight:800;color:var(--sub);flex:none}
  .choice.correct .no{color:var(--ok)}
  .choice.wrong .no{color:var(--ng)}
  .fb{border-radius:10px;padding:12px 14px;margin-top:12px;font-size:.86rem}
  .fb.ok{background:var(--okbg);border:1px solid var(--ok)}
  .fb.ng{background:var(--ngbg);border:1px solid var(--ng)}
  .fb b{display:block;margin-bottom:4px}
  .fb .pt{margin-top:8px;padding-top:8px;border-top:1px dashed var(--line)}
  .rowbtn{display:flex;gap:8px;flex-wrap:wrap;margin-top:14px}
  .score{font-size:2.4rem;font-weight:800;line-height:1}
  .score.pass{color:var(--ok)} .score.fail{color:var(--ng)}
  table{width:100%;border-collapse:collapse;font-size:.82rem}
  th,td{border:1px solid var(--line);padding:8px;text-align:left}
  th{background:var(--pick)}
  details{border:1px solid var(--line);border-radius:10px;padding:10px 12px;margin-bottom:8px;background:var(--card)}
  details summary{cursor:pointer;font-weight:700;font-size:.86rem}
  details[open] summary{margin-bottom:8px}
  .arch-item{border-left:4px solid var(--brand);padding-left:12px;margin-bottom:14px}
  .hidden{display:none}
  .kv{display:flex;gap:8px;flex-wrap:wrap;margin:6px 0}
  .kv span{font-size:.78rem;background:var(--pick);padding:3px 8px;border-radius:6px}
  .note{background:var(--warnbg);border:1px solid var(--warn);border-radius:10px;padding:10px 12px;font-size:.82rem}
  footer{text-align:center;color:var(--sub);font-size:.75rem;padding:24px}
  @media(max-width:560px){ .score{font-size:2rem} nav button{min-width:0;flex:1 1 40%} }
</style>
</head>
<body>
<header>
  <h1>2級 電気工事施工管理技士 ／ 第一次検定 学習アプリ</h1>
  <p>本試験の出題分野・形式に準拠したオリジナル模擬問題（過去5年相当の頻出テーマを網羅）</p>
</header>
<nav>
  <button data-tab="home" class="active">ホーム</button>
  <button data-tab="exam">模擬試験</button>
  <button data-tab="drill">分野別演習</button>
  <button data-tab="archive">アーカイブ</button>
</nav>
<div class="wrap">

  <!-- ================= HOME ================= -->
  <section id="tab-home">
    <div class="card">
      <h2>この試験について</h2>
      <p>2級電気工事施工管理技士「第一次検定」は、<b>電気工学等</b>・<b>施工管理法</b>・<b>法規</b>の3領域から出題されます。
      本番は全64問中40問を選択解答し、<b>得点60%以上（＝40問中24問正解）で合格</b>が目安です（施工管理法の応用能力問題は必須）。</p>
      <div class="kv">
        <span>電気工学等：電気理論／電気機器／電力／電気応用・設備／関連分野</span>
        <span>施工管理法：施工計画／工程管理／品質管理／安全管理（＋応用能力）</span>
        <span>法規：建設業法／電気関係法／労働関係法／その他</span>
      </div>
      <div class="note">
        本アプリの問題は、実際の過去問（著作権保護対象）そのものではなく、<b>頻出テーマ・数値・引っかけパターンを再現したオリジナル模擬問題</b>です。
        本番同様の「四肢択一」と、応用能力問題を想定した「四肢のうち2つを選ぶ」形式を収録しています。
      </div>
    </div>

    <div class="card">
      <h2>学習モード</h2>
      <h3>模擬試験モード</h3>
      <p class="muted">本番の分野配分に合わせて全<b id="examCount">40</b>問を出題。1問ごとに即・答え合わせ＋誤答時は問題点を指摘。終了後に採点結果と誤答内容を<b>アーカイブへ自動保存</b>します。</p>
      <button class="btn" id="startExam">模擬試験を始める</button>
      <h3>分野別演習モード</h3>
      <p class="muted">苦手分野だけを集中的に。全問終了後、間違えた問題だけを復習できます。</p>
      <button class="btn sec" data-goto="drill">分野を選ぶ</button>
    </div>

    <div class="card">
      <h2>学習状況</h2>
      <div id="homeStats" class="muted">まだ記録がありません。</div>
    </div>
  </section>

  <!-- ================= EXAM ================= -->
  <section id="tab-exam" class="hidden">
    <div id="examIntro" class="card">
      <h2>模擬試験</h2>
      <p class="muted">全40問・分野配分は本番準拠。制限時間の管理はしていません（本番は約2時間半）。各問は解答すると即採点され、あとから解答は変更できません。</p>
      <div class="rowbtn">
        <button class="btn" id="examBegin">開始する</button>
        <button class="btn ghost" data-goto="home">戻る</button>
      </div>
    </div>

    <div id="examRun" class="hidden">
      <div class="card">
        <div class="qmeta">
          <span class="chip" id="ex_cat">—</span>
          <span class="muted" id="ex_pos">1 / 40</span>
        </div>
        <div class="progress"><div id="ex_bar" style="width:0%"></div></div>
        <div class="qtext" id="ex_q"></div>
        <div class="choices" id="ex_choices"></div>
        <div id="ex_fb"></div>
        <div class="rowbtn">
          <button class="btn" id="ex_submit" disabled>解答する</button>
          <button class="btn sec hidden" id="ex_next">次の問題へ</button>
        </div>
      </div>
    </div>

    <div id="examResult" class="hidden">
      <div class="card">
        <h2>採点結果</h2>
        <div class="qmeta">
          <div><span class="score" id="rs_score">0</span><span class="muted"> / 40</span></div>
          <div id="rs_verdict"></div>
        </div>
        <div class="progress"><div id="rs_bar" style="width:0%"></div></div>
        <p class="muted" id="rs_line"></p>
        <h3>分野別の正答率</h3>
        <table id="rs_table"><tbody></tbody></table>
        <h3>間違えた問題と問題点</h3>
        <div id="rs_wrong"></div>
        <div class="rowbtn">
          <button class="btn" id="rs_again">もう一度受ける</button>
          <button class="btn sec" data-goto="archive">アーカイブを見る</button>
          <button class="btn ghost" data-goto="home">ホームへ</button>
        </div>
        <p class="muted" style="margin-top:8px">この結果はアーカイブに保存されました。</p>
      </div>
    </div>
  </section>

  <!-- ================= DRILL ================= -->
  <section id="tab-drill" class="hidden">
    <div id="drillPick" class="card">
      <h2>分野別演習</h2>
      <p class="muted">分野を選ぶと、その分野の問題を順番に出題します。</p>
      <div class="grid" id="catGrid"></div>
    </div>

    <div id="drillRun" class="hidden">
      <div class="card">
        <div class="qmeta">
          <span class="chip" id="dr_cat">—</span>
          <span class="muted" id="dr_pos">1 / 1</span>
        </div>
        <div class="progress"><div id="dr_bar" style="width:0%"></div></div>
        <div class="qtext" id="dr_q"></div>
        <div class="choices" id="dr_choices"></div>
        <div id="dr_fb"></div>
        <div class="rowbtn">
          <button class="btn" id="dr_submit" disabled>解答する</button>
          <button class="btn sec hidden" id="dr_next">次の問題へ</button>
          <button class="btn ghost" data-goto="drill">分野一覧へ</button>
        </div>
      </div>
    </div>

    <div id="drillDone" class="hidden">
      <div class="card">
        <h2 id="dd_title">演習終了</h2>
        <div class="qmeta">
          <div><span class="score" id="dd_score">0</span><span class="muted" id="dd_total"> / 0</span></div>
        </div>
        <div class="progress"><div id="dd_bar" style="width:0%"></div></div>
        <div id="dd_wrong"></div>
        <div class="rowbtn">
          <button class="btn" id="dd_review" >間違えた問題を復習</button>
          <button class="btn sec" id="dd_retry">同じ分野をもう一度</button>
          <button class="btn ghost" data-goto="drill">分野一覧へ</button>
        </div>
      </div>
    </div>
  </section>

  <!-- ================= ARCHIVE ================= -->
  <section id="tab-archive" class="hidden">
    <div class="card">
      <h2>アーカイブ（模擬試験の記録）</h2>
      <p class="muted">受験ごとの採点結果と、間違えた問題・問題点の指摘を保存しています。ブラウザ内に保存され、次回起動時も残ります。</p>
      <div class="rowbtn">
        <button class="btn ghost" id="exportArchive">記録を書き出す(JSON)</button>
        <button class="btn ghost" id="clearArchive">記録を全消去</button>
      </div>
    </div>
    <div id="archiveList"></div>
  </section>

</div>
<footer>2級電気工事施工管理技士 第一次検定 学習アプリ ／ オリジナル模擬問題 ／ オフライン動作・データはこのブラウザに保存</footer>

<script>
/* ============================================================
   カテゴリ定義
   ============================================================ */
const CATS = [
  {k:"riron",   name:"電気理論",              area:"電気工学等"},
  {k:"kiki",    name:"電気機器",              area:"電気工学等"},
  {k:"denryoku",name:"電力（発変電・送配電）",area:"電気工学等"},
  {k:"setsubi", name:"電気応用・電気設備",    area:"電気工学等"},
  {k:"kanren",  name:"関連分野（建築・土木・機械）",area:"電気工学等"},
  {k:"keikaku", name:"施工計画・材料・据付",  area:"施工管理法"},
  {k:"koutei",  name:"工程管理",              area:"施工管理法"},
  {k:"hinshitsu",name:"品質管理",             area:"施工管理法"},
  {k:"anzen",   name:"安全管理",              area:"施工管理法"},
  {k:"ouyou",   name:"施工管理法（応用能力・2つ選ぶ）",area:"施工管理法"},
  {k:"kensetsu",name:"建設業法",              area:"法規"},
  {k:"denki_ho",name:"電気事業法・電気工事士法ほか",area:"法規"},
  {k:"roudou",  name:"労働基準法・労働安全衛生法",area:"法規"},
  {k:"other_ho",name:"その他関連法規（建築基準法・消防法ほか）",area:"法規"},
];
const CATNAME = Object.fromEntries(CATS.map(c=>[c.k,c.name]));

/* ============================================================
   問題バンク（オリジナル模擬問題 約120問）
   q:問題文 c:選択肢 a:正答index（複数選択はmulti:true, a:[i,j]）
   ex:解説  pt:誤答時に押さえるべき問題点
   ============================================================ */
const BANK = [
/* ---------- 電気理論 ---------- */
{cat:"riron", q:"抵抗 R₁=3Ω と R₂=6Ω を並列に接続したときの合成抵抗として、正しいものはどれか。", c:["1Ω","2Ω","4.5Ω","9Ω"], a:1,
 ex:"並列合成は R = (R₁×R₂)/(R₁+R₂) = (3×6)/(3+6) = 18/9 = 2Ω。並列合成抵抗は必ず最小の抵抗値より小さくなる。",
 pt:"「和分の積」を逆にして (R₁+R₂)/(R₁×R₂) としない。並列＝小さくなる、直列＝単純な和、と方向で覚える。"},
{cat:"riron", q:"直流100Vの電源に 20Ω の抵抗を接続した。抵抗で消費する電力はいくらか。", c:["200W","400W","500W","2000W"], a:2,
 ex:"P = V²/R = 100²/20 = 10000/20 = 500W。電流 I = V/R = 5A、P = VI = 100×5 = 500W でも同じ。",
 pt:"P=V²/R と P=I²R の使い分け。与えられた量（電圧か電流か）に合う式を選ぶ。"},
{cat:"riron", q:"三相3線式回路で、線間電圧 V、線電流 I、力率 cosθ のとき、三相負荷が消費する有効電力 P を表す式はどれか。", c:["P = VI cosθ","P = 3VI cosθ","P = √3 VI cosθ","P = √3 VI sinθ"], a:2,
 ex:"三相電力は P = √3 VₗIₗ cosθ（線間電圧・線電流で表す）。単相なら P = VI cosθ。sinθ を使うと無効電力になる。",
 pt:"三相は係数 √3。cosθ が有効電力、sinθ が無効電力、係数なしの積が皮相電力。"},
{cat:"riron", q:"皮相電力 100kV·A、力率 0.8（遅れ）のときの有効電力と無効電力の組合せとして正しいものはどれか。", c:["有効60kW・無効80kvar","有効80kW・無効60kvar","有効80kW・無効80kvar","有効100kW・無効0kvar"], a:1,
 ex:"有効電力 = 皮相×cosθ = 100×0.8 = 80kW。無効電力 = 皮相×sinθ = 100×0.6 = 60kvar（sinθ=√(1−0.8²)=0.6）。P²+Q²=S²。",
 pt:"力率が cosθ。sinθ は √(1−cos²θ) で求める。有効と無効を取り違えない。"},
{cat:"riron", q:"平行平板コンデンサの静電容量を大きくする方法として、誤っているものはどれか。", c:["電極板の面積を大きくする","電極板の間隔を狭くする","比誘電率の大きい絶縁物を挟む","電極板の間隔を広くする"], a:3,
 ex:"C = ε・S/d。面積 S に比例、間隔 d に反比例、誘電率 ε に比例する。間隔を広げると容量は小さくなる。",
 pt:"C は d に反比例。「広くする＝大きくなる」と直感で答えない。"},
{cat:"riron", q:"導体を magnetic 界の中で動かしたときに生じる誘導起電力の向きを求める法則はどれか。", c:["フレミングの右手の法則","フレミングの左手の法則","キルヒホッフの法則","クーロンの法則"], a:0,
 ex:"発電（誘導起電力）は右手の法則。電磁力（モーターの力）は左手の法則。右手＝発電（起電力）、左手＝電動（force）と対で覚える。",
 pt:"右手＝発電、左手＝電動。逆に覚えていると発電機・電動機の問題で連鎖的に失点する。"},
{cat:"riron", q:"RL直列回路（R=8Ω、誘導性リアクタンス Xʟ=6Ω）のインピーダンスの大きさはいくらか。", c:["2Ω","10Ω","14Ω","48Ω"], a:1,
 ex:"Z = √(R² + Xʟ²) = √(8² + 6²) = √(64+36) = √100 = 10Ω。抵抗とリアクタンスはベクトル的に合成する。",
 pt:"Z は単純な和 R+X ではない。直角三角形（3:4:5、6:8:10）の関係を使う。"},
{cat:"riron", q:"正弦波交流電圧の最大値が 141V のとき、実効値はおよそいくらか。", c:["100V","120V","141V","200V"], a:0,
 ex:"実効値 = 最大値 / √2 ≒ 141 / 1.41 ≒ 100V。家庭用100Vは実効値で、最大値は約141V。",
 pt:"実効値と最大値の関係は 1/√2（≒0.707）。逆に最大値＝実効値×√2。"},
{cat:"riron", q:"電熱線に 5A の電流を 10分間流したときの発熱量はおよそいくらか。電熱線の抵抗は 20Ω とする。", c:["100kJ","300kJ","500kJ","3000kJ"], a:1,
 ex:"P = I²R = 5²×20 = 500W。熱量 Q = P×t = 500W × 600s = 300000J = 300kJ。ジュール熱は電流の2乗に比例。",
 pt:"時間は「秒」に直す（10分＝600秒）。ジュール熱 Q = I²Rt。"},
{cat:"riron", q:"2つの点電荷の間に働く静電力に関する記述として、正しいものはどれか。", c:["電荷の積に反比例し、距離に比例する","電荷の積に比例し、距離の2乗に反比例する","電荷の和に比例し、距離に反比例する","電荷の積に比例し、距離に比例する"], a:1,
 ex:"クーロンの法則。F = k・Q₁Q₂ / r²。電荷の積に比例、距離の2乗に反比例。万有引力と同じ形。",
 pt:"「2乗に反比例」がキーワード。距離が2倍で力は1/4。"},

/* ---------- 電気機器 ---------- */
{cat:"kiki", q:"変圧器の損失のうち、負荷電流の2乗に比例して変化するものはどれか。", c:["鉄損（ヒステリシス損＋渦電流損）","銅損（巻線の抵抗損）","誘電損","機械損"], a:1,
 ex:"銅損＝巻線抵抗による損失で、負荷電流の2乗に比例（無負荷ではほぼゼロ）。鉄損は電圧・周波数で決まり負荷にほぼ無関係で常に発生。",
 pt:"鉄損＝一定（無負荷損）、銅損＝負荷で変動（負荷損）。効率最大は「鉄損＝銅損」のとき。"},
{cat:"kiki", q:"変圧器の並行運転を行うための条件として、必要でないものはどれか。", c:["各変圧器の極性が一致していること","定格電圧（変圧比）が等しいこと","百分率インピーダンス降下が等しいこと","定格容量が等しいこと"], a:3,
 ex:"並行運転の条件は、極性一致・変圧比一致・％インピーダンス一致（三相では相回転と角変位も一致）。容量は等しくなくてよいが、％インピーダンスが等しければ容量比に応じて負荷分担される。",
 pt:"「容量が同じである必要はない」。必要なのは％インピーダンスが等しいこと（＝負荷分担が容量比になる）。"},
{cat:"kiki", q:"三相かご形誘導電動機の同期速度を表す式はどれか。ここで f は周波数[Hz]、p は極数とする。", c:["Nₛ = 60f / p","Nₛ = 120f / p","Nₛ = f / (120p)","Nₛ = p / (120f)"], a:1,
 ex:"同期速度 Nₛ = 120f / p [min⁻¹]。例：4極・60Hz なら Nₛ = 120×60/4 = 1800 min⁻¹。実際の回転速度はすべりの分だけ遅い。",
 pt:"係数は 120（f×120÷極数）。極数が多いほど遅い。回転子速度＝同期速度×(1−すべり)。"},
{cat:"kiki", q:"三相かご形誘導電動機のスターデルタ（Y−Δ）始動法に関する記述として、正しいものはどれか。", c:["始動電流・始動トルクとも全電圧始動の約√3倍になる","始動電流・始動トルクとも全電圧始動の約1/3になる","始動トルクは変わらず始動電流だけ1/3になる","運転中も常にスター結線で運転する"], a:1,
 ex:"Y始動では各相電圧が 1/√3 になるため、始動電流・始動トルクとも全電圧（Δ）始動の約1/3。始動後にΔへ切り替えて運転する。中容量機（5.5kW超が目安）の始動電流抑制に用いる。",
 pt:"電流もトルクも1/3。トルクも落ちるので重負荷始動には不向き。"},
{cat:"kiki", q:"力率改善のために低圧進相コンデンサを負荷と並列に接続する主な目的として、適当でないものはどれか。", c:["電源側の線路電流を減らす","線路の電圧降下・電力損失を減らす","変圧器・配電設備の余裕を増やす","負荷の消費電力（有効電力）そのものを減らす"], a:3,
 ex:"進相コンデンサは遅れ無効電力を打ち消して力率を改善する。結果として電流・電圧降下・損失が減り設備に余裕ができるが、負荷の有効電力（実際の仕事量）は変わらない。",
 pt:"力率改善で減るのは「電流・無効電力・損失」。有効電力＝仕事量は減らない。"},
{cat:"kiki", q:"鉛蓄電池（据置形）に関する記述として、誤っているものはどれか。", c:["放電すると電解液（希硫酸）の比重が下がる","公称電圧は1セルあたり約2Vである","電解液が減ったら希硫酸を補充する","過放電状態で長時間放置するとサルフェーションを起こす"], a:2,
 ex:"通常の水の電気分解や自然蒸発で減るのは「水分」なので、補水は精製水で行う。希硫酸を足すと比重が上がりすぎて極板を傷める。放電で比重低下、公称2V/セル、過放電放置でサルフェーション、は正しい。",
 pt:"減るのは水。補うのも精製水（希硫酸ではない）。"},
{cat:"kiki", q:"同期発電機の並行運転（系統への並列投入）を行う際に一致させる必要がないものはどれか。", c:["電圧の大きさ","周波数","位相（位相角）","定格容量"], a:3,
 ex:"同期投入の条件は、電圧の大きさ・周波数・位相・相回転方向の一致。容量は一致不要。同期検定器（シンクロスコープ）で確認して投入する。",
 pt:"『大きさ・周波数・位相・相順』の4つ。容量は関係ない。"},
{cat:"kiki", q:"直流分巻電動機の回転速度を上げる方法として、正しいものはどれか。", c:["界磁電流を減らして磁束を弱める","電機子回路に直列抵抗を入れる","端子電圧を下げる","負荷トルクを大きくする"], a:0,
 ex:"直流電動機の回転速度 N ∝ (V − IₐRₐ) / φ。界磁を弱める（磁束φを減らす）と速度が上がる＝界磁制御（定出力制御）。電圧を上げても速度は上がる。",
 pt:"速度は磁束に反比例。『弱め界磁＝高速』。抵抗挿入や電圧低下は減速側。"},
{cat:"kiki", q:"変圧器の Δ−Y 結線に関する記述として、適当なものはどれか。", c:["一次側と二次側の線間電圧に位相差（30°）は生じない","二次側（Y）は中性点が取り出せ、単相負荷や接地に利用できる","第3調波励磁電流が線路に流出しやすい","一次側にも中性点が取り出せる"], a:1,
 ex:"Δ−Y は昇圧用（発電所昇圧）に多用。二次Y側で中性点接地・単相負荷取り出しが可能。一次Δが第3調波励磁電流を環流させ波形を保つ。一次二次で30°の位相差が生じる。",
 pt:"Y側＝中性点が使える。Δ側＝第3調波を閉じ込める。Δ−Yには30°位相差あり。"},

/* ---------- 電力 ---------- */
{cat:"denryoku", q:"有効落差 100m、使用水量 20m³/s の水力発電所において、水車・発電機の総合効率を 85% としたときの発電機出力はおよそいくらか。", c:["約1.7MW","約16.7MW","約19.6MW","約23.1MW"], a:1,
 ex:"理論水力 P₀ = 9.8 × Q × H = 9.8 × 20 × 100 = 19600kW。発電機出力 = 19600 × 0.85 ≒ 16660kW ≒ 16.7MW。",
 pt:"係数は 9.8（重力加速度）。P = 9.8QH は理論値で、実出力は効率を掛ける。"},
{cat:"denryoku", q:"汽力発電（火力）で、タービンで一度膨張した蒸気をボイラへ戻して再加熱し、再びタービンに送る方式はどれか。", c:["再生サイクル","再熱サイクル","複合（コンバインド）サイクル","コージェネレーション"], a:1,
 ex:"再熱サイクル＝膨張途中の蒸気を再加熱して熱効率と最終段の湿り度を改善する。再生サイクル＝抽気で給水を加熱する。両方併用が再熱再生サイクル。",
 pt:"『再熱＝蒸気をもう一度加熱』『再生＝抽気で給水加熱』。名前と内容を対応させる。"},
{cat:"denryoku", q:"送電線路のフェランチ効果に関する記述として、正しいものはどれか。", c:["重負荷時に受電端電圧が送電端電圧より高くなる現象","軽負荷（無負荷）時に受電端電圧が送電端電圧より高くなる現象","短絡時に電流が過大になる現象","地絡時に健全相電圧が上昇する現象"], a:1,
 ex:"フェランチ効果は、長距離送電線やケーブル系統の軽負荷時、線路の対地静電容量による進み電流が線路リアクタンスを流れ、受電端電圧が送電端より高くなる現象。分路リアクトルで対策する。",
 pt:"『軽負荷・進み電流・受電端が高い』。重負荷時の電圧降下と混同しない。"},
{cat:"denryoku", q:"送電系統の中性点接地方式のうち、地絡電流が最も小さく通信線への誘導障害が少ない一方、異常電圧（間欠アーク地絡）を生じやすいものはどれか。", c:["直接接地方式","非接地方式","抵抗接地方式","消弧リアクトル接地方式"], a:1,
 ex:"非接地方式は地絡電流が小さく通信誘導障害が少ないが、健全相電圧上昇や間欠アーク地絡による異常電圧を生じやすい。直接接地は地絡電流大だが電位上昇が小さく高電圧系統向き。",
 pt:"接地の強さと『地絡電流の大きさ』『異常電圧の出やすさ』はトレードオフ。"},
{cat:"denryoku", q:"変電所に用いる機器のうち、負荷電流や事故電流を遮断する能力をもつものはどれか。", c:["断路器（DS）","遮断器（CB）","避雷器（LA）","計器用変圧器（VT）"], a:1,
 ex:"遮断器（CB）は負荷電流・短絡電流を遮断できる。断路器（DS）は無負荷（充電電流程度）でしか開閉できず、点検時の区分に使う。操作順序は「開放：CB→DS、投入：DS→CB」。",
 pt:"断路器は電流を切れない。必ず遮断器を開いてから断路器を操作する。"},
{cat:"denryoku", q:"三相3線式配電線路の電圧降下 v [V] を近似的に表す式はどれか。R:線路抵抗、X:線路リアクタンス、I:線電流、cosθ:力率とする。", c:["v = I(Rcosθ + Xsinθ)","v = √3 I(Rcosθ + Xsinθ)","v = 3I(Rcosθ − Xsinθ)","v = √3 I(Rsinθ + Xcosθ)"], a:1,
 ex:"三相3線式の電圧降下（線間）は v ≒ √3 I(Rcosθ + Xsinθ)。単相2線式なら v ≒ 2I(Rcosθ + Xsinθ)。係数（√3 か 2 か）に注意。",
 pt:"三相＝√3、単相2線＝2。力率が悪い（sinθ大）ほど電圧降下が増える。"},
{cat:"denryoku", q:"パーセントインピーダンス（％Z）が 5% の変圧器（定格容量基準）における、二次側短絡電流は定格電流のおよそ何倍か。", c:["約5倍","約10倍","約20倍","約100倍"], a:2,
 ex:"短絡電流 ≒ 定格電流 × (100 / %Z) = 100 / 5 = 20倍。%Z が小さいほど短絡電流は大きくなり、遮断器の遮断容量選定に影響する。",
 pt:"短絡電流倍率 ＝ 100 ÷ %Z。%Z 小 ＝ 電圧変動小だが短絡電流大。"},
{cat:"denryoku", q:"架空送電線に用いるアークホーン（アーマロッド／がいしのアークホーン）の主な目的はどれか。", c:["電線の振動（ギャロッピング）を抑える","雷サージによるフラッシオーバ時にがいし・電線の損傷を防ぐ","電線のたるみを一定に保つ","コロナ放電を増加させる"], a:1,
 ex:"アークホーンは、雷などでフラッシオーバした際にアークをホーン間に飛ばし、がいし連や電線本体の溶断・破損を防ぐ。振動対策はダンパ、断線防止にはアーマロッド。",
 pt:"アークホーン＝雷アークの逃がし。振動対策（ダンパ）と役割を分けて覚える。"},
{cat:"denryoku", q:"配電系統の電圧調整に用いられる機器・方法として、適当でないものはどれか。", c:["負荷時タップ切換変圧器（LRT）","電力用コンデンサ（SC）の投入","分路リアクトル（ShR）の投入","変圧器の一次巻線を短絡する"], a:3,
 ex:"電圧調整は、LRT/SVR のタップ調整、進相コンデンサ投入（電圧上昇）、分路リアクトル投入（電圧低下抑制）などで行う。巻線短絡は事故であり調整手段ではない。",
 pt:"コンデンサ＝電圧を上げる、リアクトル＝電圧を下げる（フェランチ対策）。"},
{cat:"denryoku", q:"太陽光発電システムのパワーコンディショナ（PCS）の主な機能として、適当でないものはどれか。", c:["直流を交流に変換する（インバータ）","最大電力点追従制御（MPPT）を行う","系統異常時に単独運転を検出して解列する","太陽電池モジュールの発電電圧を昇圧して蓄熱する"], a:3,
 ex:"PCS は DC→AC 変換、MPPT 制御、系統連系保護（単独運転検出・解列）が主機能。蓄熱機能はない（蓄電はパワコン＋蓄電池システムで別途）。",
 pt:"PCS の3本柱：変換・MPPT・系統保護（単独運転検出）。"},

/* ---------- 電気応用・電気設備 ---------- */
{cat:"setsubi", q:"光束法による照明計算 N = (E×A)/(F×U×M) において、M（保守率）が表すものはどれか。", c:["1灯当たりの光束","照明率（器具から作業面に届く割合）","時間経過による光源劣化・器具汚れなどによる照度低下の補正係数","required 照度"], a:2,
 ex:"M（保守率）は、ランプの経年劣化・器具や室内面の汚れによる照度低下を見込んだ低減係数（1未満）。U（照明率）は配光・室指数・反射率で決まる、光源光束のうち作業面に有効に届く割合。",
 pt:"U＝空間的な効率、M＝時間的な劣化。混同しない。"},
{cat:"setsubi", q:"点光源から距離 2m の面の水平面照度が 100lx のとき、距離を 4m にすると照度はおよそいくらか（光源直下・入射角一定とみなす）。", c:["12.5lx","25lx","50lx","200lx"], a:1,
 ex:"距離の逆2乗の法則。E ∝ 1/r²。距離が2倍（2m→4m）になると照度は 1/4 → 100 × 1/4 = 25lx。",
 pt:"照度は距離の『2乗』に反比例。2倍なら1/4、3倍なら1/9。"},
{cat:"setsubi", q:"低圧屋内配線の工事方法のうち、乾燥した展開場所・点検できる隠ぺい場所のいずれにも施設でき、かつ湿気の多い場所や露出場所にも広く用いられるものはどれか。", c:["がいし引き工事","ライティングダクト工事","ケーブル工事","平形保護層工事"], a:2,
 ex:"ケーブル工事は使用場所の制限が最も少なく、湿気・水気のある場所を含めほぼ全ての場所に施設できる（外傷防止措置は必要）。ライティングダクトや平形保護層は乾燥した露出／点検可能な場所に限られる。",
 pt:"『場所を選ばない＝ケーブル工事・金属管工事』。ダクト系は使用場所制限が多い。"},
{cat:"setsubi", q:"接地工事の種類と適用の組合せとして、適当でないものはどれか。", c:["A種接地工事：高圧・特別高圧機器の金属製外箱等","B種接地工事：高圧／低圧を混触するおそれのある変圧器の低圧側中性点等","C種接地工事：300Vを超える低圧用機器の金属製外箱等","D種接地工事：使用電圧600Vの高圧機器の金属製外箱等"], a:3,
 ex:"D種は300V以下の低圧機器等に適用（接地抵抗100Ω以下、0.5秒以内遮断で500Ω以下）。600Vは高圧（600V超）ではなく低圧の上限で、300V超なのでC種の範囲。高圧機器はA種。",
 pt:"C種＝300V超の低圧、D種＝300V以下の低圧、A種＝高圧・特別高圧、B種＝変圧器混触防止。"},
{cat:"setsubi", q:"D種接地工事の接地抵抗値に関する記述として、正しいものはどれか。", c:["常に10Ω以下でなければならない","原則100Ω以下。低圧電路に0.5秒以内に自動遮断する装置があれば500Ω以下でよい","原則500Ω以下。装置があれば100Ω以下","接地抵抗値の規定はない"], a:1,
 ex:"D種：原則100Ω以下、0.5秒以内自動遮断装置ありで500Ω以下。C種：原則10Ω以下、同装置ありで500Ω以下。A種・B種は別基準。",
 pt:"D種100Ω／C種10Ω。どちらも『0.5秒遮断で500Ωに緩和』。"},
{cat:"setsubi", q:"低圧分岐回路において、コンセントの定格電流と電線の太さ（軟銅線）の組合せとして、原則に適合しないものはどれか。", c:["15A分岐回路：定格15A以下のコンセント／直径1.6mm以上","20A分岐回路（配線用遮断器）：定格20A以下のコンセント／直径1.6mm以上","20A分岐回路（ヒューズ）：定格20Aのコンセント／直径2.0mm以上","30A分岐回路：定格15Aのコンセント／直径2.6mm以上"], a:3,
 ex:"30A分岐回路のコンセントは定格20A以上30A以下（20A未満は不可）で、電線は直径2.6mm（断面積5.5mm²）以上。15Aコンセントは接続できない。",
 pt:"分岐回路の定格と『使えるコンセント定格・電線太さ』の対応表は頻出。30A回路に15Aコンセントは不可。"},
{cat:"setsubi", q:"自動火災報知設備の感知器のうち、火災による周囲温度の上昇率が一定以上になったときに作動するものはどれか。", c:["定温式スポット型感知器","差動式スポット型感知器","光電式スポット型感知器（煙感知器）","炎感知器"], a:1,
 ex:"差動式＝温度『上昇率』で作動（居室など）。定温式＝一定温度に達すると作動（厨房・ボイラ室など平常時から高温・温度変化が急な場所）。光電式＝煙、炎感知器＝赤外線・紫外線。",
 pt:"差動＝上昇『率』、定温＝一定『温度』。設置場所（厨房は定温式）も併せて問われる。"},
{cat:"setsubi", q:"受変電設備（高圧キュービクル）に関する記述として、適当でないものはどれか。", c:["JIS で規定された閉鎖形の金属箱に高圧機器を収めたもの","主遮断装置の方式により CB形 と PF・S形 がある","屋外設置の場合、建築物や工作物からの離隔距離（保安上の空間）が求められる","一般用電気工作物に区分される"], a:3,
 ex:"高圧受電のキュービクルは『自家用電気工作物』。電気主任技術者の選任（または外部委託）と保安規程の届出が必要。一般用電気工作物は低圧受電600V以下等の小規模設備。",
 pt:"高圧受電＝自家用電気工作物。主任技術者・保安規程が必要になる分岐点。"},
{cat:"setsubi", q:"建築物等の雷保護設備（JIS A 4201）における受雷部システムの配置方法として、規定されていないものはどれか。", c:["保護角法","回転球体法","メッシュ法","等電位ボンディング法"], a:3,
 ex:"受雷部の配置は『保護角法・回転球体法・メッシュ法』の3つ（併用可）。等電位ボンディングは雷保護の要素だが受雷部『配置』の方法ではなく、内部雷保護（電位差低減）の措置。",
 pt:"受雷部配置は保護角・回転球体・メッシュの3法。等電位ボンディングは別カテゴリ。"},
{cat:"setsubi", q:"LED照明器具の特徴に関する記述として、適当でないものはどれか。", c:["白熱電球や蛍光灯に比べて発光効率が高く長寿命である","調光制御がしやすい","低温始動性が悪く、寒冷地では点灯しにくい","紫外線・赤外線放射が少なく、熱に弱い（放熱設計が重要）"], a:2,
 ex:"LED は低温でもほぼ問題なく始動・点灯し、むしろ低温のほうが効率・寿命の面で有利。低温始動性が悪いのは蛍光灯（HID）の特徴。LED は接合部温度管理（放熱）が寿命の鍵。",
 pt:"『低温に弱い＝蛍光灯・HID』。LEDは低温に強く、弱いのは高温（放熱不足で短命）。"},

/* ---------- 関連分野 ---------- */
{cat:"kanren", q:"鉄筋コンクリート構造における『かぶり厚さ』を確保する主な目的として、適当でないものはどれか。", c:["鉄筋の錆（中性化・腐食）を防ぐ","火災時に鉄筋の温度上昇を遅らせる","コンクリートと鉄筋の付着を確保する","コンクリートのスランプを大きくする"], a:3,
 ex:"かぶり厚さは、防錆（耐久性）・耐火・付着力の確保が目的。スランプ（生コンの軟らかさ）はかぶり厚さとは無関係。",
 pt:"かぶり厚さの3目的：耐久（防錆）・耐火・付着。埋込配管でかぶりを侵さないことが電気工事の注意点。"},
{cat:"kanren", q:"レベル（水準儀）を用いた直接水準測量に関する記述として、正しいものはどれか。", c:["2点間の高低差を、標尺の読みの差から求める","2点間の水平角を測定する","トランシットの一種で鉛直角を測る","地球の曲率の影響は常に無視できる"], a:0,
 ex:"直接水準測量は、レベルで既知点（後視 B.S.）と未知点（前視 F.S.）の標尺を読み、その差から高低差を求める。角度測定はトランシット／セオドライト。長距離では両差（球差・気差）補正を要する。",
 pt:"レベル＝高低差、セオドライト（トランシット）＝角度。後視−前視＝高低差。"},
{cat:"kanren", q:"コンクリートの品質に関する記述として、適当でないものはどれか。", c:["水セメント比が小さいほど、圧縮強度・耐久性は大きくなる","スランプが大きいほど、材料分離を起こしやすい","空気量を増やすと、ワーカビリティは良くなるが強度は低下する傾向がある","単位水量を多くするほど、乾燥収縮ひび割れは減る"], a:3,
 ex:"単位水量が多いほど乾燥収縮が大きくなりひび割れしやすく、強度・耐久性も低下する。コンクリートは『できるだけ単位水量を少なく』が基本。",
 pt:"水は少ないほど良い（強度↑・収縮↓）。ワーカビリティ確保は混和剤で。"},
{cat:"kanren", q:"鋼構造物の高力ボルト接合（摩擦接合）に関する記述として、正しいものはどれか。", c:["ボルトのせん断力で応力を伝達する","接合面をすべらせて応力を伝達する","ボルトの締付けで生じる摩擦力で応力を伝達する","溶接と併用してはならない"], a:2,
 ex:"高力ボルト摩擦接合は、ボルトの高い張力（締付け力）で母材を圧着し、その摩擦で力を伝える。接合面は黒皮除去・所定のすべり係数を確保する。",
 pt:"『摩擦で伝える』。せん断・支圧で伝えるのは普通ボルト接合。"},
{cat:"kanren", q:"シーケンス制御とフィードバック制御の説明として、正しいものはどれか。", c:["シーケンス制御は、あらかじめ定めた順序に従って制御を進める","シーケンス制御は、制御量を常時測定して目標値と比較・修正する","フィードバック制御は、時間の経過だけで次段階へ進む","両者は同じものである"], a:0,
 ex:"シーケンス制御＝定められた順序（条件成立で次工程）に従う開ループ的制御。フィードバック制御＝出力（制御量）を検出し目標値との偏差を打ち消すよう操作する閉ループ制御。",
 pt:"シーケンス＝順序、フィードバック＝偏差修正（閉ループ）。"},
{cat:"kanren", q:"土工事における埋戻し・盛土の締固めに関する記述として、適当でないものはどれか。", c:["一層の仕上り厚さを厚くしすぎると、下部まで十分に締め固まらない","含水比が最適含水比のとき、最も高い密度が得られる","水締めは、透水性の悪い粘性土に最も適している","締固め機械はランマ、タンパ、ローラなどを土質・場所に応じて選ぶ"], a:2,
 ex:"水締めは砂質土など透水性の良い土に適する。粘性土は水を与えると軟弱化して締まらないため機械転圧で行う。締固めは『薄層・最適含水比・適切な機械』が基本。",
 pt:"水締め＝砂。粘土は機械転圧。一層は薄く。"},
{cat:"kanren", q:"建築設備における空気調和のダクトに関する記述として、適当でないものはどれか。", c:["低圧ダクトと高圧ダクトでは、板厚・接続方法・気密性の要求が異なる","アスペクト比（長辺／短辺）は大きいほど、搬送効率がよく経済的である","風量が同じなら、断面積が小さいほど風速が速くなり騒音・圧力損失が増える","たわみ継手（キャンバス継手）は送風機の振動をダクトに伝えないために用いる"], a:1,
 ex:"アスペクト比は小さい（正方形に近い）ほど摩擦損失が少なく材料も経済的。扁平（アスペクト比大）にすると周長が増え損失・材料費とも不利。",
 pt:"アスペクト比は『小さいほど良い』。4以下が目安。"},
{cat:"kanren", q:"測量におけるトラバース測量で、閉合トラバースの『閉合誤差』を各測点に配分する方法として一般的なものはどれか。", c:["コンパス法則（トランシット法則）","最小二乗法のみ","誤差はすべて最終測点に集約する","配分は行わない"], a:0,
 ex:"閉合トラバースの測角・測距誤差は、コンパス法則（辺長に比例配分）やトランシット法則（緯距・経距の絶対値に比例配分）で各測点へ配分し、座標を平均化する。",
 pt:"閉合誤差は『配分』する。コンパス法則＝辺長比例。"},
{cat:"kanren", q:"機械設備の配管において、ウォータハンマ（水撃作用）の防止・軽減策として、適当でないものはどれか。", c:["管内流速を小さくする","急閉止形の弁を用いる","エアチャンバ（水撃防止器）を設ける","ポンプ吐出側に緩閉式逆止弁を用いる"], a:1,
 ex:"急閉止弁は流れを急に止めて水撃を発生・増大させる。防止には低流速・緩閉止弁・エアチャンバ・フライホイールなどを用いる。",
 pt:"『急に止める＝水撃発生』。ゆっくり止める・空気室で吸収するのが対策。"},
{cat:"kanren", q:"建築物における電気室（受変電室）の計画上の留意点として、適当でないものはどれか。", c:["湿気・じんあい・振動の少ない場所とする","将来の負荷増設に備えたスペースの余裕をみる","機器の搬入経路・搬入口の大きさを確保する","負荷の重心から遠い、建物の端部・地下最深部を優先する"], a:3,
 ex:"電気室は、負荷の中心に近く（電圧降下・幹線長を短く）、搬入・換気・保守がしやすい位置とするのが原則。浸水risk のある地下最深部は避ける。",
 pt:"『負荷の中心に近く』が原則。遠い端部・浸水しやすい最深部は不利。"},

/* ---------- 施工計画・材料・据付 ---------- */
{cat:"keikaku", q:"電気工事の施工計画の作成に関する記述として、適当でないものはどれか。", c:["設計図書・現地調査に基づき、品質・工程・安全・原価を総合的に検討する","複数の代替案を比較検討し、最も合理的な方法を選定する","施工計画は一度作成したら工事完了まで変更しない","過去の類似工事の実績を参考にしつつ、新工法の採用も検討する"], a:2,
 ex:"施工計画は、現場条件の変化・工程の進捗・不具合などに応じて随時見直す（PDCA）。固定的に運用するものではない。",
 pt:"施工計画は『生きもの』。状況に応じて修正するのが正しい姿勢。"},
{cat:"keikaku", q:"工事の着手前に、発注者・監督員へ提出または承諾を得るものとして、一般に適当でないものはどれか。", c:["施工計画書","実施工程表","主要機器・材料の承認願（承諾図）","工事完成図（竣工図）"], a:3,
 ex:"竣工図は工事完了後に提出する成果品。着手前・施工中に提出・承諾を得るのは施工計画書、工程表、施工図、機器材料承認願、各種試験計画など。",
 pt:"竣工図・保全書類は『完成後』。着手前は計画・工程・承認関係。"},
{cat:"keikaku", q:"公共工事において、下請契約の総額が一定額以上となる特定建設業者が、工事現場ごとに作成・備え置かなければならない書類はどれか。", c:["施工体制台帳および施工体系図","安全衛生管理規程","品質マニュアル","原価管理台帳"], a:0,
 ex:"元請（特定建設業者）が下請総額が政令で定める金額以上になる場合、施工体制台帳（各下請の商号・工事内容・技術者名等）と施工体系図を作成し現場に備える。公共工事ではすべての工事で作成義務（金額要件なし）。",
 pt:"施工体制台帳＋施工体系図はセット。公共工事は金額に関わらず作成。"},
{cat:"keikaku", q:"変圧器・キュービクルなど重量機器の屋内への搬入・据付計画に関する記述として、適当でないものはどれか。", c:["搬入経路の床・スラブの積載荷重、開口部・エレベータの寸法を事前確認する","据付後は、点検・更新スペースと保守用通路を確保する","基礎はアンカーボルトで固定し、必要に応じて耐震ストッパを設ける","搬入は工程の最後に行い、他工事の完了を待ってから計画する"], a:3,
 ex:"重量機器の搬入は、内装・間仕切りができる前など『搬入可能な時期』を工程初期に見極めて計画する。最後に回すと搬入経路が塞がれ搬入不能になる。",
 pt:"重量物・大型機器の搬入時期は工程計画の最重要ポイント。『後回し厳禁』。"},
{cat:"keikaku", q:"低圧ケーブルの許容電流に関する記述として、適当でないものはどれか。", c:["同一管・同一ダクト内に多数のケーブルを収めるほど、1条当たりの許容電流は小さくなる（電流減少係数）","周囲温度が高いほど許容電流は小さくなる","ケーブルの導体断面積が大きいほど許容電流は大きい","布設方法（気中・暗きょ・直接埋設）が変わっても許容電流は同じである"], a:3,
 ex:"許容電流は放熱条件で決まるため、布設方法（気中・ピット・管路・直接埋設）や土壌熱抵抗、多条布設、周囲温度で変化する。減少係数・補正係数を掛けて決定する。",
 pt:"許容電流＝放熱で決まる。多条・高温・埋設は減る方向。"},
{cat:"keikaku", q:"金属管（電線管）配線の施工に関する記述として、適当でないものはどれか。", c:["管の切口は、リーマ等でバリを取り、電線の被覆を損傷しないようにする","コンクリート埋設の管は、管相互・ボックスとの接続を確実にし、防湿・防水措置を行う","管の内側の曲げ半径は、原則として管内径の6倍以上とする","1区間の屈曲箇所は多いほどよく、通線しやすい"], a:3,
 ex:"屈曲が多い・曲げが急だと通線が困難で電線被覆を傷める。屈曲が多い場合はプルボックスを設ける。曲げ半径は原則内径の6倍以上。",
 pt:"曲げは少なく・大きく。多い区間はプルボックスで分割。"},
{cat:"keikaku", q:"工事現場での材料の受入れ検査に関する記述として、適当でないものはどれか。", c:["納入された機器・材料が、承認された仕様・数量・規格に適合しているか確認する","ミルシート（材料試験成績書）や試験成績書で品質を確認する","損傷・変形・発錆の有無、銘板表示を確認する","受入れ検査で不合格でも、工程を優先して仮に使用し、後で交換する"], a:3,
 ex:"受入検査で不合格のものは使用してはならない（返品・交換）。不良品を組み込むと後戻り・手直しコストが大きく、品質・安全に直結する。",
 pt:"不合格品は使わない。『後で直す』は品質管理の原則違反。"},
{cat:"keikaku", q:"分電盤・制御盤の据付けに関する記述として、適当でないものはどれか。", c:["壁埋込形は、盤面が壁仕上げ面とほぼ同一になるように取り付ける","操作・保守に必要な前面スペース（離隔）を確保する","盤内の予備スペース・予備回路は、将来増設に備えて設ける","露出形分電盤は、点検が困難な天井裏の奥まった位置に設けるのが望ましい"], a:3,
 ex:"分電盤は、日常の操作・遮断器の開閉・保守がしやすい位置（廊下・EPS・パイプスペース等）に設ける。点検困難な位置は不適。",
 pt:"盤類は『操作・保守しやすい位置』。前面離隔と予備スペースを忘れない。"},
{cat:"keikaku", q:"接地極の施設に関する記述として、適当でないものはどれか。", c:["接地極は、地中で他の金属体・ガス管等から規定の距離を離す","接地抵抗を下げるには、接地極を深く打ち込む、複数本を並列にする等の方法がある","接地線には、機械的損傷・腐食のおそれのある部分に保護管を設ける","接地極どうしを近接して打設するほど、接地抵抗の低減効果は大きい"], a:3,
 ex:"接地極を近接させると各極の抵抗領域が重なり（干渉）、並列効果が減る。原則として接地極間隔を十分（打込み深さの2倍程度以上）取る。",
 pt:"複数接地極は『離して』打つ。近すぎると並列効果が出ない。"},
{cat:"keikaku", q:"工事写真（施工記録写真）の撮影に関する記述として、適当でないものはどれか。", c:["黒板に工事名・工種・位置・寸法・撮影年月日等を記入して被写体と一緒に写す","隠ぺいされる部分（埋設・埋込）は、隠ぺい前に撮影しておく","寸法が分かるようにスケール（ロッド・リボンテープ）を当てて撮る","不具合・手直し箇所は記録に残さず、是正後の写真だけ保管する"], a:3,
 ex:"不具合とその是正過程も品質記録として残す（是正前・是正中・是正後）。都合の悪い記録の削除は改ざんにあたる。",
 pt:"工事写真は『隠ぺい前』『是正前後』が命。改ざん・都合の良い記録だけはNG。"},

/* ---------- 工程管理 ---------- */
{cat:"koutei", q:"各種工程表の特徴に関する記述として、適当でないものはどれか。", c:["バーチャート（横線式）は作成が容易で、各作業の日程・所要日数が分かりやすい","ネットワーク工程表は、作業間の関連や、工期に影響する経路が明確になる","出来高累計曲線（Sカーブ）は、工事全体の進捗度の管理に適する","バーチャートは、各作業が全体工期に与える影響（余裕）が明確に把握できる"], a:3,
 ex:"バーチャートは作業間の相互関係や余裕（フロート）、クリティカルパスが表現できない。それを補うのがネットワーク工程表。",
 pt:"バーチャート＝見やすいが関連が不明。ネットワーク＝関連・余裕・CPが分かる。"},
{cat:"koutei", q:"ネットワーク工程表における『クリティカルパス』の説明として、正しいものはどれか。", c:["最も作業数が多い経路","開始から終了までの所要日数が最も長い経路で、余裕（トータルフロート）が0の経路","最もコストのかかる経路","ダミー作業だけで構成される経路"], a:1,
 ex:"クリティカルパスは所要日数最長の経路＝工期を決める経路。この経路上の作業が遅れると工期全体が遅れる。トータルフロートは0。複数存在することもある。",
 pt:"CP＝最長経路＝余裕ゼロ。重点管理対象。"},
{cat:"koutei", q:"ネットワーク工程表の『ダミー』に関する記述として、正しいものはどれか。", c:["所要時間をもつ実作業である","作業の前後関係（順序）だけを表し、所要時間は0の擬似作業である","クリティカルパスには絶対に含まれない","資源の山積みに用いる記号である"], a:1,
 ex:"ダミーは点線の矢印で表し、所要時間0で作業の順序関係のみを示す。番号付けの重複回避や、他作業への依存関係を表すのに使う。CP上に乗ることもある。",
 pt:"ダミー＝時間0・順序だけ。実作業ではない。"},
{cat:"koutei", q:"ネットワークにおいて、ある作業のトータルフロート（TF）とフリーフロート（FF）の関係として、正しいものはどれか。", c:["常に FF > TF","常に FF ≦ TF","FF と TF は無関係","TF が0でも FF は正になり得る"], a:1,
 ex:"フリーフロート（後続作業に影響を与えずに使える余裕）は、トータルフロート（工期に影響を与えずに使える余裕）の一部なので FF ≦ TF。TF=0（CP上）なら FF=0。",
 pt:"FF は TF の内数。FF ≦ TF。CP上は両方ゼロ。"},
{cat:"koutei", q:"工程・原価・品質の一般的な関係に関する記述として、適当でないものはどれか。", c:["施工速度を上げていくと、ある点までは原価が下がるが、速すぎると逆に原価が上がる","品質を上げようとすると、一般に原価は増加する","工期を無理に短縮（突貫工事）すると、原価は増加しやすい","施工速度は速ければ速いほど、常に原価は安くなる"], a:3,
 ex:"施工速度と原価は下に凸の関係。最も原価が安くなる速度（経済速度・採算速度）があり、それより速くても遅くても原価は上がる。突貫は残業・応援・重複作業で割高。",
 pt:"『速いほど安い』は誤り。経済速度が存在し、突貫は割高。"},
{cat:"koutei", q:"工程管理における『山積み・山崩し』の目的として、正しいものはどれか。", c:["日ごとの必要資源（人員・機械）の変動を平準化する","クリティカルパスを短縮する","品質のばらつきを管理図で管理する","原価の実行予算を作成する"], a:0,
 ex:"山積み＝各日の所要資源を積み上げて山形グラフにする。山崩し＝フロートの範囲で作業をずらし、資源の山（ピーク）を崩して平準化する。",
 pt:"山崩し＝余裕（フロート）を使って資源を平準化。工期は延ばさない。"},
{cat:"koutei", q:"工事の進捗管理に用いる『工程管理曲線（バナナ曲線）』に関する記述として、正しいものはどれか。", c:["実施工程の出来高累計が、上方許容限界曲線と下方許容限界曲線の間にあれば管理状態にある","曲線が下方限界を下回っているのは、工事が早く進みすぎている状態である","バナナ曲線は原価の管理に用いる","許容限界曲線は直線で表される"], a:0,
 ex:"予定進捗を上下の許容限界曲線（バナナ形）で挟み、実績がその中にあれば正常。下方限界を下回れば工程遅延で対策が必要。上方を超えるのは進みすぎ（安全・品質・資金面で要検討）。",
 pt:"下限割れ＝遅れ。バナナの中に収める。"},
{cat:"koutei", q:"次のネットワークで、作業A（3日）→作業B（4日）、作業A→作業C（2日）、B・Cの後に作業D（3日）がある。この工事の最短工期（クリティカルパス長）はいくらか。", c:["8日","9日","10日","12日"], a:2,
 ex:"経路① A→B→D ＝ 3+4+3 ＝ 10日。経路② A→C→D ＝ 3+2+3 ＝ 8日。長いほうが工期＝10日。CP は A→B→D。",
 pt:"全経路の所要日数を出し、最長を選ぶ。CP＝最長経路。"},
{cat:"koutei", q:"突貫工事（工期の大幅短縮）によって原価が増加する要因として、適当でないものはどれか。", c:["時間外・休日労働の割増賃金が増える","作業員の増員で、1人当たりの効率（作業能率）が低下する","複数作業の同時並行・輻輳による手待ち・手戻りが増える","1日当たりの固定的な現場経費（仮設・管理費）が減る"], a:3,
 ex:"工期が短くなれば1日当たりの現場管理費（間接費）自体は変わらないが、工期短縮でトータルの間接費は減る。しかし直接費（残業・応援・効率低下）の増加が上回るため総原価は増える。『固定現場経費が減る』は突貫で原価が増える理由にならない。",
 pt:"突貫で増えるのは直接費（残業・低能率・輻輳）。間接費はむしろ減る側。"},

/* ---------- 品質管理 ---------- */
{cat:"hinshitsu", q:"QC七つ道具のうち、不良やクレームの項目を発生件数（または損失金額）の大きい順に棒グラフで並べ、累積曲線を描いて『重点管理項目』を絞り込むために用いるものはどれか。", c:["特性要因図","パレート図","ヒストグラム","散布図"], a:1,
 ex:"パレート図＝項目別の大きさを降順に並べ累積％を折れ線で示す。『上位数項目で大部分を占める（重点指向）』を可視化。特性要因図は原因追究（魚の骨）。",
 pt:"パレート＝重点項目の絞り込み。特性要因図＝原因の洗い出し。役割が違う。"},
{cat:"hinshitsu", q:"特性要因図（フィッシュボーン図）に関する記述として、正しいものはどれか。", c:["結果（特性）に対して、要因を大骨・中骨・小骨に分けて整理する","時系列で測定値の変化を追い、管理限界線と比較する","2つの変量の相関を点の散らばりで見る","データの分布の形（中心・ばらつき）を見る"], a:0,
 ex:"特性要因図は、1つの特性（不良・トラブル等）に対し要因を『人・機械・材料・方法（4M）』などの系統で枝分かれさせ、ブレーンストーミングで洗い出す。",
 pt:"特性要因図＝原因整理（魚の骨）。管理図・ヒストグラム・散布図とは別物。"},
{cat:"hinshitsu", q:"管理図に関する記述として、適当でないものはどれか。", c:["中心線（CL）と上方・下方管理限界線（UCL・LCL）を用いる","管理限界線は、一般に標準偏差の±3σを用いて定める","点が管理限界内でも、並び方に癖（連・傾向・周期）があれば異常と判断する","規格限界（許容差）をそのまま管理限界線として用いる"], a:3,
 ex:"管理限界線は工程のばらつき（3σ）から統計的に決めるもので、図面の規格限界とは別。規格限界を管理限界に流用してはならない。工程能力は Cp／Cpk で別途評価する。",
 pt:"管理限界（工程のばらつき）≠ 規格限界（設計要求）。混同しない。"},
{cat:"hinshitsu", q:"抜取検査を適用するのに適した場合として、適当でないものはどれか。", c:["破壊検査となるため全数検査ができない場合","多数・多量で、ある程度の不良の混入が許される場合","検査項目が多く、全数検査では時間・費用がかかりすぎる場合","不良品が1個でも混入すると人命に関わる場合"], a:3,
 ex:"重大な安全に関わる（1個の不良も許されない）ものは全数検査（または無検査で工程保証）。抜取検査は『ロットの合否』を統計的に判定するもので、一定の不良見逃しリスクを伴う。",
 pt:"人命・重大品質は全数。抜取は『多量・破壊検査・ある程度の不良許容』が前提。"},
{cat:"hinshitsu", q:"低圧電路の絶縁抵抗測定に関する記述として、適当でないものはどれか。", c:["使用電圧が対地電圧150V以下の電路は、絶縁抵抗値0.1MΩ以上とする","使用電圧300V以下でその他（対地電圧150V超）の電路は、0.2MΩ以上とする","使用電圧300Vを超える電路は、0.4MΩ以上とする","測定は交流電圧計（回路計のACレンジ）で行う"], a:3,
 ex:"絶縁抵抗は絶縁抵抗計（メガー）で直流電圧を印加して測定する。基準値（電技省令58条）は 150V以下:0.1MΩ、300V以下その他:0.2MΩ、300V超:0.4MΩ。",
 pt:"測定器はメガー（絶縁抵抗計）。0.1／0.2／0.4MΩ の3段階を暗記。"},
{cat:"hinshitsu", q:"接地抵抗の測定に関する記述として、適当でないものはどれか。", c:["接地抵抗計（アーステスタ）を用い、補助接地極を一直線上に配置する","電位補助極は、被測定接地極と電流補助極のほぼ中間付近に打ち込む","測定は直流を用いて行い、分極（電池作用）の影響を利用する","被測定極と電流補助極の距離は十分（10m程度以上）とる"], a:2,
 ex:"接地抵抗計は交流を用いる。直流だと大地の分極（電気分解・電池作用）で誤差が出るため。3電極法（被測定極 E・電位極 P・電流極 C を一直線、P は中間）で測定する。",
 pt:"接地抵抗測定は交流。3電極を一直線、電位極は中間。"},
{cat:"hinshitsu", q:"品質管理を進めるうえでの一般的な考え方として、適当でないものはどれか。", c:["検査を厳しくして不良品を選り分けることより、工程で品質をつくり込むことを重視する","事実・データに基づいて判断する（KKD だけに頼らない）","ばらつきの原因を『偶然原因』と『異常（突き止められる）原因』に分けて考える","品質を上げれば必ず工事原価は下がり、工程も必ず短縮できる"], a:3,
 ex:"品質を上げると初期コストは増える傾向。ただし手直し・クレーム・後戻りの減少で総コストは下がりうる。『必ず原価が下がり工程も短縮』と断定はできない。品質は工程でつくり込む（源流管理）が正しい。",
 pt:"『必ず』『すべて』が付く選択肢は疑う。品質向上＝初期コスト増、手直し減。"},
{cat:"hinshitsu", q:"ヒストグラムから読み取れることとして、適当でないものはどれか。", c:["分布の中心の位置とばらつきの大きさ","規格限界に対する余裕（工程能力）の見当","分布の形（左右対称か、二山か、離れ小島があるか）","データが時間の経過とともにどう変化したか"], a:3,
 ex:"ヒストグラムは『ある期間のデータの分布』を静的に見るもの。時間的変化（トレンド）は分からない。時系列の変化を見るのは管理図や折れ線グラフ。",
 pt:"ヒストグラム＝分布（時間軸なし）。時間変化は管理図。"},
{cat:"hinshitsu", q:"高圧受電設備の竣工時に行う試験・検査として、適当でないものはどれか。", c:["高圧機器・ケーブルの絶縁耐力試験（交流／直流）","保護継電器の動作特性試験・シーケンス試験","接地抵抗の測定","変圧器の鉄心を切断して材質を確認する破壊試験"], a:3,
 ex:"竣工検査は非破壊で行う。絶縁抵抗・絶縁耐力（耐圧）試験、継電器試験、接地抵抗測定、相回転確認、インターロック確認などが標準。機器を破壊する試験は行わない。",
 pt:"竣工検査＝非破壊。耐圧・継電器・接地・相順が定番メニュー。"},

/* ---------- 安全管理 ---------- */
{cat:"anzen", q:"労働災害の統計に用いる『度数率』の説明として、正しいものはどれか。", c:["100万延べ実労働時間当たりの労働災害による死傷者数","1000延べ実労働時間当たりの労働損失日数","1年間の労働者1000人当たりの死傷者数","死傷者数を在籍労働者数で割った百分率"], a:0,
 ex:"度数率＝（死傷者数 ÷ 延べ実労働時間数）× 1,000,000。災害の『発生頻度』を表す。強度率＝（労働損失日数 ÷ 延べ実労働時間数）× 1,000 で『重さ』を表す。年千人率は労働者1000人当たりの年間死傷者数。",
 pt:"度数率＝100万時間当たりの件数。強度率＝1000時間当たりの損失日数。"},
{cat:"anzen", q:"高さ2m以上の作業床の端・開口部等で墜落のおそれがある箇所に設ける措置として、適当でないものはどれか。", c:["囲い、手すり、覆い等を設ける","作業床を設け、床材間のすき間や床と建地とのすき間を規定内にする","囲い等が困難なときは、要求性能墜落制止用器具を使用させる","高さ85cmの中さんのみを1本設ければ手すりは不要である"], a:3,
 ex:"足場の墜落防止は、高さ85cm以上の手すり＋高さ35〜50cmの中さん（またはこれと同等以上の設備）＋幅木等が原則。中さんだけでは不十分。",
 pt:"手すり85cm＋中さん＋幅木のセット。中さんだけ・手すりだけはNG。"},
{cat:"anzen", q:"労働安全衛生法上、『作業主任者』を選任しなければならない作業として、適当でないものはどれか。", c:["高圧・特別高圧の充電電路またはその支持物の点検・修理等の電気取扱作業","つり足場・張出し足場または高さ5m以上の足場の組立て・解体・変更","掘削面の高さが2m以上となる地山の掘削作業","脚立を用いた高さ1.5mでの照明器具取付け作業"], a:3,
 ex:"作業主任者が必要なのは、高圧電気取扱、足場（つり・張出し・高さ5m以上）の組立解体、地山掘削（高さ2m以上）、型枠支保工、酸欠危険場所、土止め支保工など。単純な脚立作業には不要。",
 pt:"作業主任者が要るのは『危険度の高い定型作業』。数値（5m・2m）とセットで暗記。"},
{cat:"anzen", q:"低圧の充電電路の活線作業・活線近接作業における感電防止措置として、適当でないものはどれか。", c:["絶縁用保護具（絶縁手袋・絶縁衣・絶縁長靴等）を着用させる","充電部に絶縁用防具（防護管・絶縁シート）を装着する","作業者に対し、特別教育を行う","乾燥していれば素手で作業してよい"], a:3,
 ex:"低圧活線作業でも、絶縁用保護具の着用、絶縁用防具の装着、特別教育の実施が義務。素手作業は不可。可能な限り停電作業とするのが原則。",
 pt:"活線作業は原則避ける。やむを得ない場合は保護具・防具・特別教育が必須。"},
{cat:"anzen", q:"高圧電路の停電作業を行う際の手順・措置として、適当でないものはどれか。", c:["開路した開閉器に施錠し、または『通電禁止』の表示を行い、監視人を置く","開路後、検電器で無電圧を確認する","残留電荷を放電させ、短絡接地器具を用いて確実に接地する","作業終了後は、接地器具を付けたまま送電し、健全性を確認する"], a:3,
 ex:"送電（復電）前に、作業者の退避確認と『短絡接地器具の取り外し』を必ず行う。接地したまま送電すると地絡事故・機器損傷になる。手順は『検電→放電→短絡接地』、復電は逆順。",
 pt:"復電前に短絡接地を外す。停電作業の3点：検電・放電・短絡接地。"},
{cat:"anzen", q:"移動はしごの使用に関する基準として、適当でないものはどれか。", c:["丈夫な構造とし、材料に著しい損傷・腐食等がないこと","幅は30cm以上とすること","すべり止め装置の取付けその他転位を防止するための必要な措置を講ずること","継いで用いる場合は、本数に制限はなく何本でも継いでよい"], a:3,
 ex:"移動はしごは原則継いで用いない（やむを得ず継ぐ場合も安全上の措置が必要で、長さの制限がある）。幅30cm以上、すべり止め、転位防止が基準。",
 pt:"はしごは『継がない・幅30cm・すべり止め・転位防止』。上端は60cm以上突き出す。"},
{cat:"anzen", q:"建設現場の安全衛生管理体制において、元方事業者（特定元方事業者）が講ずべき措置として、適当でないものはどれか。", c:["協議組織の設置・運営","作業間の連絡・調整","作業場所の巡視（毎作業日に少なくとも1回）","下請の労働者一人ひとりの雇入れ時健康診断の実施"], a:3,
 ex:"雇入れ時健康診断は、その労働者を雇用する事業者（下請）の義務。元方事業者の義務は、協議組織、連絡調整、巡視（毎作業日1回以上）、教育の指導援助、クレーン等の運転合図の統一など。",
 pt:"元方＝現場全体の調整・巡視。個々の労働者の健診・教育は雇用主（下請）の責任。"},
{cat:"anzen", q:"リスクアセスメント（危険性・有害性の調査）の一般的な進め方の順序として、正しいものはどれか。", c:["危険性・有害性の特定 → リスクの見積り → 優先度の設定・リスク低減措置の検討 → 措置の実施","リスク低減措置の実施 → 危険性の特定 → 見積り","見積り → 特定 → 実施 → 優先度設定","特定 → 実施 → 見積り → 記録"], a:0,
 ex:"RA の基本手順は『特定 → 見積り → 優先度設定・低減措置検討 → 実施 → 記録・見直し』。低減措置は『本質安全化 → 工学的対策 → 管理的対策 → 保護具』の優先順位で検討する。",
 pt:"特定→見積り→低減措置→実施。保護具は最後の手段。"},
{cat:"anzen", q:"明り掘削の作業において、地山の崩壊・土石の落下による危険を防止する措置として、適当でないものはどれか。", c:["点検者を指名し、作業箇所等を、その日の作業開始前・大雨後・中震以上の地震後に点検させる","掘削面のこう配を、地山の種類と掘削面の高さに応じた基準以下とする","土止め支保工を設ける、防護網を張る、立入禁止とする等の措置を講ずる","湧水がある場合は、水が抜けるまで掘削を止めず一気に深く掘る"], a:3,
 ex:"湧水・地下水がある地山は崩壊しやすいため、排水・止水しながら慎重に施工する。『一気に深く掘る』は崩壊を招く。点検、こう配基準、支保工・防護は正しい。",
 pt:"掘削は『こう配基準・点検・支保工』。湧水は排水しながら慎重に。"},
{cat:"anzen", q:"酸素欠乏危険作業に関する記述として、適当でないものはどれか。", c:["酸素欠乏とは、空気中の酸素濃度が18%未満である状態をいう","第一種酸素欠乏危険作業では、作業開始前に酸素濃度を測定する","ケーブルダクト・ピット・マンホール内は酸素欠乏危険場所になり得る","換気が困難な場合でも、送気マスク・空気呼吸器は不要である"], a:3,
 ex:"換気ができない・不十分な場合は、送気マスクまたは空気呼吸器等を使用させる（防毒マスク・防じんマスクは不可）。酸欠は酸素18%未満、開始前測定、ピット等が危険場所、は正しい。",
 pt:"酸欠＝18%未満。換気優先、無理なら送気マスク/空気呼吸器（ろ過式は不可）。"},
{cat:"anzen", q:"技能講習を修了した者でなければ就業（作業）できないものはどれか。", c:["フルハーネス型墜落制止用器具を用いた高所作業（特別教育）","つり上げ荷重1t以上の移動式クレーンの運転","低圧電気取扱業務（特別教育）","研削といしの取替え業務（特別教育）"], a:1,
 ex:"つり上げ荷重1t以上の移動式クレーン運転は『免許』または『技能講習』（1t以上5t未満は技能講習可）。フルハーネス、低圧電気取扱、研削といし取替えは『特別教育』で足りる。",
 pt:"『免許＞技能講習＞特別教育』の3段階。クレーン・玉掛け・車両系建設機械は技能講習ライン。"},

/* ---------- 施工管理法（応用能力・2つ選ぶ） ---------- */
{cat:"ouyou", multi:true, q:"【2つ選べ】ネットワーク工程表に関する記述として、適当なものはどれか。", c:["クリティカルパス上の作業が遅延すると、原則として全体工期が遅延する","トータルフロートは、その作業のフリーフロートより常に小さい","結合点(イベント)の最早開始時刻は、そこへ至る経路のうち最も日数の大きい経路で決まる","ダミーは所要時間をもつ実作業である"], a:[0,2],
 ex:"正：CP遅延＝工期遅延／最早開始時刻は最大経路で決まる。誤：TF ≧ FF（TFのほうが大きいか等しい）／ダミーは所要時間0の擬似作業。",
 pt:"『TFはFF以上』『ダミーは時間0』を取り違えると応用能力問題で失点。"},
{cat:"ouyou", multi:true, q:"【2つ選べ】品質管理に用いる図表とその用途の組合せとして、適当なものはどれか。", c:["パレート図 ── 不良項目の重点順位付け","管理図 ── 工程が安定状態にあるかの時系列監視","散布図 ── データの度数分布の形の把握","特性要因図 ── 2変量の相関の把握"], a:[0,1],
 ex:"正：パレート図＝重点項目／管理図＝時系列の安定監視。誤：散布図＝2変量の相関（度数分布はヒストグラム）／特性要因図＝要因の整理（相関は散布図）。",
 pt:"『散布図＝相関』『ヒストグラム＝分布』『特性要因図＝原因』を正確に対応させる。"},
{cat:"ouyou", multi:true, q:"【2つ選べ】低圧屋内配線の施工に関する記述として、適当なものはどれか。", c:["合成樹脂管(PF管等)は、金属管に比べ耐食性に優れ、重量物の圧力がかかる場所にもそのまま埋設できる","金属管配線の管の曲げ半径は、管内径の6倍以上を原則とする","ケーブル工事は、使用場所の制限が最も少ない配線方法である","接地工事の接地線は、細いほど接地抵抗が下がる"], a:[1,2],
 ex:"正：金属管の曲げ半径は内径6倍以上／ケーブル工事は場所の制限が最少。誤：合成樹脂管は機械的衝撃・圧力に弱く重量物のかかる場所は避ける／接地線の太さは接地抵抗にほぼ無関係（接地抵抗は接地極と大地の接触で決まる）。",
 pt:"接地抵抗を下げるのは『接地極』の工夫。接地線を太くしても抵抗は下がらない。"},
{cat:"ouyou", multi:true, q:"【2つ選べ】建設現場の安全管理に関する記述として、適当なものはどれか。", c:["高さ2m以上の足場の作業床は、幅40cm以上・すき間3cm以下を原則とする","移動式クレーンの定格荷重には、フック・玉掛用具の質量が含まれる","特定元方事業者は、毎作業日に少なくとも1回、作業場所を巡視する","低圧活線作業では、絶縁用保護具を着用すれば特別教育は不要である"], a:[0,2],
 ex:"正：作業床は幅40cm以上・すき間3cm以下（つり足場はすき間なし）／特定元方は毎作業日1回以上巡視。誤：定格荷重はフック等の質量を『除いた』実際につり上げられる荷重／低圧活線作業も特別教育が必要。",
 pt:"『定格荷重＝正味の荷』『活線作業は保護具＋特別教育』。"},
{cat:"ouyou", multi:true, q:"【2つ選べ】機器の据付け・接地に関する記述として、適当なものはどれか。", c:["高圧キュービクルは自家用電気工作物で、電気主任技術者の選任(または委託)が必要である","変圧器の据付けでは、耐震のため基礎ボルト・耐震ストッパを施す","D種接地工事は、常に10Ω以下でなければならない","分電盤は、点検・操作の困難な位置に設けるほど安全性が高い"], a:[0,1],
 ex:"正：高圧受電＝自家用電気工作物で主任技術者必要／変圧器は耐震固定が必要。誤：D種は原則100Ω以下(0.5秒遮断で500Ω以下)／分電盤は操作・保守しやすい位置が正しい。",
 pt:"C種10Ω・D種100Ωの区別。盤類は『操作しやすい位置』。"},
{cat:"ouyou", multi:true, q:"【2つ選べ】工程管理に関する記述として、適当なものはどれか。", c:["採算速度とは、施工出来高が損益分岐点を上回る施工速度のことである","山崩しは、工期を延長して資源のピークを下げる手法である","突貫工事は、直接費が増加し工事原価が上昇しやすい","バーチャート工程表は、作業間の関連とクリティカルパスが明確に表現できる"], a:[0,2],
 ex:"正：採算速度＝損益分岐点を超える施工速度／突貫は直接費増で原価上昇。誤：山崩しはフロートの範囲でずらすので工期は延長しない／バーチャートは作業間の関連・CPが表せない。",
 pt:"『山崩し＝工期そのまま』『バーチャート＝関連が不明』。"},

/* ---------- 建設業法 ---------- */
{cat:"kensetsu", q:"建設業の許可に関する記述として、適当でないものはどれか。", c:["2以上の都道府県に営業所を設けて営業する場合は、国土交通大臣の許可を受ける","1の都道府県内にのみ営業所を設ける場合は、その都道府県知事の許可を受ける","許可の有効期間は5年で、引き続き営業する場合は更新を受ける","電気工事業の許可があれば、他のすべての建設業種の工事を請け負える"], a:3,
 ex:"許可は業種別（29業種）。電気工事業の許可は電気工事のみ。営業所の所在で大臣／知事許可が決まり、許可の有効期間は5年（更新制）。",
 pt:"許可は『業種別』。大臣／知事は営業所の数（の都道府県数）で決まる。"},
{cat:"kensetsu", q:"建設業法上、建設業の許可がなくても請け負うことができる『軽微な建設工事』に該当するものはどれか。（電気工事の場合）", c:["請負代金の額が500万円未満（消費税込み）の工事","請負代金の額が1500万円未満の工事","延べ面積が150m²未満の木造住宅工事","金額にかかわらず、下請工事であれば許可は不要"], a:0,
 ex:"軽微な工事＝建築一式は1500万円未満または延べ150m²未満の木造住宅、それ以外の工事（電気工事等）は500万円未満（いずれも消費税込み）。下請でも許可は必要。",
 pt:"電気工事の許可要否ラインは『500万円』。建築一式の1500万円／150m²と混同しない。"},
{cat:"kensetsu", q:"元請の特定建設業者が、工事現場に『監理技術者』を置かなければならないのはどのような場合か。", c:["発注者から直接請け負った工事で、下請契約の請負代金の総額が政令で定める金額以上となる場合","請け負った工事の金額にかかわらず、すべての工事現場","公共工事のみ","2次下請以下の工事現場"], a:0,
 ex:"元請で下請総額が政令で定める金額（建築一式以外は現行で4,500万円）以上 → 監理技術者。それ未満、または下請 → 主任技術者。専任義務（公共・重要工事で一定額以上）にも注意。",
 pt:"監理技術者＝元請かつ下請総額が基準額以上。それ以外は主任技術者。"},
{cat:"kensetsu", q:"建設工事の請負契約において、契約書面に記載しなければならない事項として、必ずしも必要でないものはどれか。", c:["工事内容、請負代金の額","工事着手・完成の時期","天災その他不可抗力による損害の負担","現場作業員全員の氏名・年齢"], a:3,
 ex:"契約書面には工事内容、代金額、着手・完成時期、支払方法・時期、設計変更・工期変更時の取扱い、不可抗力の損害負担、瑕疵担保（契約不適合責任）、紛争解決方法等を記載。作業員個人の名簿は契約書面の必須事項ではない。",
 pt:"請負契約書の法定記載事項（14項目前後）。個人の名簿・作業員リストは含まれない。"},
{cat:"kensetsu", q:"建設業法上の『一括下請負の禁止』に関する記述として、正しいものはどれか。", c:["元請が請け負った工事を、実質的に関与せずそのまま他社に請け負わせることは原則禁止される","発注者の書面承諾があっても、いかなる場合も一括下請は認められない","公共工事では、発注者の承諾があれば一括下請ができる","一括下請の禁止は、下請業者には適用されない"], a:0,
 ex:"一括下請負（丸投げ）は原則禁止。民間工事で発注者の書面による事前承諾があれば例外的に可能だが、公共工事および共同住宅の新築工事では承諾があっても全面禁止。下請にも適用。",
 pt:"丸投げ原則禁止。公共工事・共同住宅新築は承諾があっても不可。"},
{cat:"kensetsu", q:"主任技術者および監理技術者の職務として、適当でないものはどれか。", c:["施工計画の作成","工程管理、品質管理その他の技術上の管理","施工に従事する者の技術上の指導監督","請負代金の受領および下請への支払業務"], a:3,
 ex:"主任技術者・監理技術者は『技術上の管理』を担う（施工計画作成、工程・品質・安全の技術管理、作業員の技術指導監督）。金銭の受領・支払いは現場代理人や事業者の業務。",
 pt:"技術者＝技術管理。契約・金銭は現場代理人／会社の役割。"},
{cat:"kensetsu", q:"公共性のある施設・工作物に関する重要な建設工事で、一定金額以上のものについて、現場に置く主任技術者または監理技術者に求められることはどれか。", c:["工事現場ごとに専任であること","複数現場の兼任が認められること","現場に常駐せず月1回の巡回でよいこと","資格を要しないこと"], a:0,
 ex:"公共性のある重要工事で請負代金が一定額以上（建築一式以外は現行で4,000万円以上）の場合、主任技術者・監理技術者は工事現場ごとに『専任』。専任期間中は他現場と兼任不可（監理技術者補佐を専任で置く等の特例あり）。",
 pt:"重要・大規模工事＝技術者は『専任』。金額要件とセットで問われる。"},
{cat:"kensetsu", q:"建設業者が、その営業所および建設工事の現場ごとに掲げなければならない標識（建設業の許可票）に記載されない事項はどれか。", c:["一般建設業または特定建設業の別","許可を受けた建設業（業種）","許可番号・許可年月日","現場代理人の給与額"], a:3,
 ex:"許可票には、商号・名称、代表者氏名、一般／特定の別、許可業種、許可番号・年月日、（現場は）主任技術者・監理技術者の氏名等を記載。給与額のような個人の金銭情報は記載しない。",
 pt:"許可票の記載事項に個人の金銭情報は含まれない。"},

/* ---------- 電気事業法・電気工事士法ほか ---------- */
{cat:"denki_ho", q:"電気事業法上の電気工作物の区分に関する記述として、適当でないものはどれか。", c:["一般用電気工作物は、低圧（600V以下）で受電し、構内で使用する等の小規模なものである","自家用電気工作物には、高圧・特別高圧で受電する需要設備が含まれる","事業用電気工作物には、電気事業の用に供する発電・変電・送配電設備が含まれる","出力にかかわらず、太陽光発電設備はすべて一般用電気工作物である"], a:3,
 ex:"小出力発電設備（太陽光は出力50kW未満等）を伴う低圧受電なら一般用電気工作物になり得るが、出力が大きいもの・高圧連系は自家用電気工作物。『すべて一般用』は誤り。",
 pt:"太陽光は出力規模で区分が変わる。低圧・小出力なら一般用、それ以外は自家用。"},
{cat:"denki_ho", q:"自家用電気工作物（需要設備）の設置者が行わなければならないこととして、適当でないものはどれか。", c:["保安規程を定め、経済産業大臣（産業保安監督部）に届け出る","電気主任技術者を選任する（または保安管理業務を外部委託する）","使用の開始前に自主的な使用前自己確認・検査を行う","電気工作物の工事・維持・運用を、無資格でも設置者の判断で自由に行う"], a:3,
 ex:"自家用電気工作物は、保安規程の届出、電気主任技術者の選任（または委託承認）、工事・点検の適正実施が義務。電気工事は電気工事士等の有資格者が行う。",
 pt:"自家用の三点セット：保安規程・主任技術者・（必要な）使用前検査。"},
{cat:"denki_ho", q:"電気工事士法に関する記述として、適当でないものはどれか。", c:["第一種電気工事士は、自家用電気工作物（最大電力500kW未満の需要設備）および一般用電気工作物の作業に従事できる","第二種電気工事士は、一般用電気工作物の作業に従事できる","電気工事士でなければ、原則として一般用・自家用（500kW未満）電気工作物の電気工事の作業に従事できない","第二種電気工事士は、すべての自家用電気工作物の低圧部分の工事ができる"], a:3,
 ex:"第二種の範囲は一般用電気工作物のみ。自家用（500kW未満）の低圧工事には『第一種電気工事士』または『認定電気工事従事者』が必要。",
 pt:"二種＝一般用のみ。自家用低圧は一種または認定電気工事従事者。"},
{cat:"denki_ho", q:"電気工事士でなくても従事できる『軽微な工事』に該当するものはどれか。", c:["電圧600V以下で使用する差込み接続器・ねじ込み接続器・ソケット等に電線をねじ止めする工事","電線相互を接続する作業","配電盤を造営材に取り付ける作業","電線管に電線を収める作業"], a:0,
 ex:"軽微な工事（電気工事士法施行令）には、600V以下の接続器・開閉器等へのコード・キャブタイヤケーブルのねじ止め接続、ベル・インターホン・弱電流電線の工事などがある。電線相互接続や管への収納は電気工事士の作業。",
 pt:"『軽微な工事＝資格不要』の具体例を1つは覚える（600V以下の器具へのねじ止め等）。"},
{cat:"denki_ho", q:"電気工事業の業務の適正化に関する法律（電気工事業法）に関する記述として、適当でないものはどれか。", c:["電気工事業を営もうとする者は、登録（または通知）を行わなければならない","一般用電気工作物に係る工事を行う営業所ごとに、主任電気工事士を置く","営業所ごとに、絶縁抵抗計・接地抵抗計・回路計等の器具を備え付ける","登録は一度受ければ有効期間はなく、更新は不要である"], a:3,
 ex:"電気工事業の登録の有効期間は5年で、継続するには更新が必要。主任電気工事士（第一種電気工事士または実務3年以上の第二種）の設置、測定器具の備付け、標識掲示、帳簿備付けが義務。",
 pt:"電気工事業の登録も『5年更新』。主任電気工事士・器具備付け・帳簿がキーワード。"},
{cat:"denki_ho", q:"電圧の区分に関する記述として、正しいものはどれか（電気設備技術基準）。", c:["低圧は、直流750V以下、交流600V以下","高圧は、交流600Vを超え7000V以下（直流は750Vを超え7000V以下）","特別高圧は、7000Vを超えるもの","上記すべて正しい"], a:3,
 ex:"低圧：直流750V以下・交流600V以下。高圧：低圧を超え7000V以下。特別高圧：7000V超。※電気設備技術基準の区分（電気事業法の需要設備区分とは別概念）。",
 pt:"低圧の上限：交流600V／直流750V。7000V超で特別高圧。"},
{cat:"denki_ho", q:"電気用品安全法に関する記述として、適当でないものはどれか。", c:["特定電気用品には、菱形の中にPSEの表示（<PS>E）を付す","特定電気用品以外の電気用品には、丸に PSE の表示を付す","製造・輸入事業者は、技術基準への適合等の義務を負う","PSE表示のない電気用品でも、電気工事に使用してよい"], a:3,
 ex:"電気工事士は、電気用品安全法の表示（PSEマーク）が付されたものでなければ電気工作物の設置・変更工事に使用してはならない（電気工事士法の義務）。",
 pt:"『PSE表示のない電気用品は工事に使わない』は電気工事士の義務。"},
{cat:"denki_ho", q:"事業用電気工作物を設置する者が定める『保安規程』に定めるべき事項として、適当でないものはどれか。", c:["電気工作物の工事・維持・運用に関する保安のための組織・職務","保安教育、巡視・点検・検査に関すること","災害その他非常の場合にとるべき措置","従業員の給与体系・賞与支給基準"], a:3,
 ex:"保安規程は保安に関する事項（保安組織、教育、点検・検査、運転・操作、災害時措置、記録、法定事業者検査等）を定める。人事・給与は対象外。",
 pt:"保安規程＝『保安』に関することだけ。労務・経理は含まない。"},

/* ---------- 労働基準法・労働安全衛生法 ---------- */
{cat:"roudou", q:"労働基準法上、使用者が労働契約の締結に際し、労働者に対して書面の交付等により明示しなければならない事項として、適当でないものはどれか。", c:["労働契約の期間、就業の場所・従事すべき業務","始業・終業の時刻、休憩・休日・休暇","賃金の決定・計算・支払の方法、締切り・支払の時期","労働者の家族構成・扶養状況"], a:3,
 ex:"明示義務事項は、契約期間、就業場所・業務、労働時間関係（始業終業・休憩・休日・休暇・交替制）、賃金（決定・計算・支払方法、締切・支払時期、昇給）、退職に関する事項など。家族構成は労働条件ではない。",
 pt:"労働条件の明示＝『いつ・どこで・何を・いくらで・どう辞めるか』。私生活情報は無関係。"},
{cat:"roudou", q:"労働基準法上の解雇の予告に関する記述として、正しいものはどれか。", c:["使用者は、労働者を解雇しようとする場合、少なくとも30日前に予告するか、30日分以上の平均賃金（解雇予告手当）を支払わなければならない","解雇はいつでも即日、無条件で行える","予告期間は14日で足りる","予告手当は10日分でよい"], a:0,
 ex:"解雇予告は30日前予告、または30日分以上の平均賃金の支払い（併用可：予告日数が不足する分を手当で補う）。天災事変等でやむを得ず事業継続不能な場合や労働者の責による場合は、行政官庁の認定を受けて除外。",
 pt:"『30日前予告 or 30日分の手当』。日数が足りない分は手当で補える。"},
{cat:"roudou", q:"労働基準法上の労働時間に関する記述として、正しいものはどれか。", c:["使用者は、原則として1週間について40時間、1日について8時間を超えて労働させてはならない","1日10時間までは、割増賃金を支払わなくてよい","休憩時間は、労働時間の途中でなくてもよい","時間外労働をさせるのに、労使協定（三六協定）の締結・届出は不要である"], a:0,
 ex:"法定労働時間は週40時間・1日8時間。これを超えて時間外労働させるには三六協定の締結・届出が必要で、時間外・深夜・休日には割増賃金を支払う。休憩は労働時間の途中に与える。",
 pt:"週40・日8。超えるなら三六協定＋割増賃金。休憩は『途中』に付与。"},
{cat:"roudou", q:"労働基準法上の賃金支払の5原則に含まれないものはどれか。", c:["通貨で支払う","直接労働者に支払う","毎月1回以上、一定の期日を定めて支払う","前月分をまとめて翌々月に支払う"], a:3,
 ex:"賃金支払5原則＝①通貨払い ②直接払い ③全額払い ④毎月1回以上払い ⑤一定期日払い。支払いを遅らせる・不定期にするのは違反。",
 pt:"『通貨・直接・全額・毎月1回以上・一定期日』の5つ。"},
{cat:"roudou", q:"労働安全衛生法上、事業者が労働者を雇い入れたとき、または作業内容を変更したときに行わなければならないものはどれか。", c:["安全衛生教育","技能講習","作業主任者の選任","健康管理手帳の交付"], a:0,
 ex:"雇入れ時・作業内容変更時には安全衛生教育（機械・原材料の危険性、作業手順、整理整頓、事故時の措置等）を行う。特別教育は危険有害業務に就く際、技能講習は都道府県労働局長登録教習機関で実施。",
 pt:"雇入れ時・作業変更時＝安全衛生教育。危険業務なら追加で特別教育。"},
{cat:"roudou", q:"労働安全衛生法上、常時50人以上の労働者を使用する事業場で選任が必要なものとして、適当でないものはどれか。", c:["安全管理者","衛生管理者","産業医","総括安全衛生管理者（常時100人以上等の規模で必要／業種による）"], a:3,
 ex:"建設業では、安全管理者・衛生管理者・産業医は常時50人以上で選任。総括安全衛生管理者は建設業では常時100人以上。設問は『50人以上で必要なもの』を問うており、総括安全衛生管理者は100人以上なので該当しない。",
 pt:"建設業：50人で安全・衛生管理者＋産業医、100人で総括安全衛生管理者。"},
{cat:"roudou", q:"労働基準法上、満18歳に満たない者（年少者）の就業に関する記述として、適当でないものはどれか。", c:["原則として、午後10時から午前5時までの深夜業に就かせてはならない","クレーンの運転や、動力による土木建築用機械の運転など危険有害業務に就かせてはならない","高さが5m以上で墜落のおそれのある場所での業務に就かせてはならない","満15歳であれば、坑内労働に就かせてよい"], a:3,
 ex:"満18歳未満は坑内労働が全面禁止。深夜業の原則禁止、危険有害業務・重量物取扱いの制限、高所（5m以上墜落危険）作業の禁止も定められている。",
 pt:"年少者＝深夜業禁止・危険有害業務禁止・坑内労働禁止。"},
{cat:"roudou", q:"就業規則に関する記述として、適当でないものはどれか。", c:["常時10人以上の労働者を使用する使用者は、就業規則を作成し行政官庁に届け出る","作成・変更の際は、労働者の過半数代表等の意見を聴かなければならない","就業規則は、法令や当該事業場の労働協約に反してはならない","就業規則で定める基準に達しない労働条件を定めた労働契約も、その部分は有効である"], a:3,
 ex:"就業規則の基準に達しない労働契約は、その部分について無効となり、就業規則の基準による。10人以上で作成・届出義務、意見聴取（同意までは不要）、法令・労働協約に反しないこと。",
 pt:"『下回る契約は無効→就業規則で穴埋め』。意見は『聴く』だけでよい（同意不要）。"},

/* ---------- その他関連法規 ---------- */
{cat:"other_ho", q:"建築基準法において、原則として設置が義務づけられる『非常用の照明装置』に関する記述として、正しいものはどれか。", c:["停電時に自動的に点灯し、避難に必要な床面照度を確保するものである","消防法に基づく設備で、避難口の位置を示す緑色の表示灯である","常時点灯し、通路の位置を明るく照らすものである","劇場・百貨店等に限らず、すべての住宅に義務づけられる"], a:0,
 ex:"非常用照明は建築基準法の設備で、停電時に自動点灯し避難時の床面照度（白熱灯1lx以上等）を確保する。避難口・通路を示す緑の『誘導灯』は消防法。戸建住宅等は非常用照明の対象外。",
 pt:"非常用照明＝建築基準法（明るさ確保）。誘導灯＝消防法（避難口の明示）。"},
{cat:"other_ho", q:"消防法に基づく『消防用設備等』に該当しないものはどれか。", c:["自動火災報知設備","誘導灯・誘導標識","屋内消火栓設備・スプリンクラー設備","建築基準法上の非常用エレベーター"], a:3,
 ex:"消防用設備等＝消火設備、警報設備（自火報・非常放送等）、避難設備（誘導灯・避難器具等）、消防用水、消火活動上必要な施設（連結送水管・非常コンセント・排煙設備等）。非常用エレベーターは建築基準法。",
 pt:"非常用EV・非常用照明は建築基準法。自火報・誘導灯・消火栓は消防法。"},
{cat:"other_ho", q:"道路に工事用の足場・電柱・地中管路等を継続して設けるために、道路管理者の許可（道路占用許可）が必要な行為はどれか。一方、警察署長の許可（道路使用許可）が必要なものと区別せよ。", c:["電柱・電線・地中電線路を道路に継続して設置する（占用許可：道路管理者）","道路上で工事・作業を行い一時的に道路を使用する（使用許可：警察署長）","上記はいずれも同じ許可で、どちらか一方を取ればよい","占用も使用も、市町村長の許可でまとめて処理する"], a:0,
 ex:"『占用』＝道路に工作物・物件を継続して設ける → 道路管理者（道路法）。『使用』＝工事・作業・祭礼等で一時的に道路を使う → 所轄警察署長（道路交通法）。両方必要な場合は両方取得（警察経由の一括申請も可）。",
 pt:"占用＝道路管理者（継続設置）、使用＝警察署長（一時使用）。両方要ることが多い。"},
{cat:"other_ho", q:"建設リサイクル法（建設工事に係る資材の再資源化等に関する法律）に関する記述として、適当でないものはどれか。", c:["一定規模以上の対象建設工事では、特定建設資材の分別解体・再資源化等が義務づけられる","特定建設資材には、コンクリート、コンクリート及び鉄からなる建設資材、木材、アスファルト・コンクリートがある","発注者は、対象建設工事の着手前に、分別解体等の計画等を都道府県知事に届け出る","電線・ケーブル類は特定建設資材に指定されている"], a:3,
 ex:"特定建設資材はコンクリート、コンクリート＋鉄、木材、アスファルト・コンクリートの4品目。金属くず（電線等）は特定建設資材ではない（産業廃棄物として別途適正処理・リサイクル）。",
 pt:"特定建設資材＝『コン・コン鉄・木・アスコン』の4つ。金属は含まれない。"},
{cat:"other_ho", q:"廃棄物の処理及び清掃に関する法律（廃棄物処理法）に関する記述として、適当でないものはどれか。", c:["建設工事に伴い生じた廃棄物の排出事業者は、原則として元請業者である","産業廃棄物を委託処理する場合、産業廃棄物管理票（マニフェスト）を交付する","がれき類・廃プラスチック類・金属くず・廃油等は産業廃棄物である","排出事業者は、収集運搬・処分を口頭の合意のみで委託してよい"], a:3,
 ex:"産業廃棄物の処理委託は、許可業者と『書面による委託契約』を結び、マニフェストを交付・管理する。口頭委託は不可。建設廃棄物の排出事業者責任は原則元請。",
 pt:"廃棄物委託＝『許可業者＋書面契約＋マニフェスト』。排出者責任は元請。"},
{cat:"other_ho", q:"航空法・電波法等に関わる、高層建築物や鉄塔に設ける『航空障害灯』『昼間障害標識』に関する記述として、正しいものはどれか。", c:["地表または水面から60m以上の高さの物件等には、原則として航空障害灯・昼間障害標識の設置が必要になる場合がある","高さにかかわらず設置は任意である","10m以上の建物すべてに必要である","航空障害灯は消防法で規定される"], a:0,
 ex:"航空法により、地表・水面から60m以上の物件（進入表面等の空域内ではより低くても）に航空障害灯・昼間障害標識の設置が求められる場合がある。電気工事では鉄塔・煙突・高層建物の頂部工事で関係する。",
 pt:"航空障害灯の目安は『60m』。根拠は航空法。"},
{cat:"other_ho", q:"建築基準法に基づく建築設備（電気設備を含む）に関する記述として、適当でないものはどれか。", c:["建築設備とは、建築物に設ける電気・ガス・給排水・換気・冷暖房・昇降機・避雷設備等をいう","一定の建築物・工作物には、確認申請（建築確認）が必要である","高さ20mを超える建築物には、原則として有効な避雷設備を設ける","延べ面積にかかわらず、すべての建築物に非常用進入口が必要である"], a:3,
 ex:"非常用進入口は、原則3階以上で高さ31m以下の階に、道路等に面して一定間隔で設ける（非常用EVを設けた場合等は免除）。すべての建築物ではない。避雷設備は高さ20m超、が正しい。",
 pt:"避雷設備＝高さ20m超。非常用進入口＝3階以上（条件付き免除あり）。"},
{cat:"other_ho", q:"労働安全衛生法に基づく『特定元方事業者等の講ずべき措置』のうち、建設業に特有の届出として、一定の仕事を開始しようとする日の14日前（または30日前）までに労働基準監督署長等へ届け出るものはどれか。", c:["建設工事計画届（大規模な建設工事・特定の機械等の設置）","毎日の作業日報","労働者名簿","賃金台帳"], a:0,
 ex:"一定規模以上の建設工事（高さ31m超の建築物、最大支間50m以上の橋梁、ずい道、掘削14m以上等）は厚生労働大臣へ30日前、その他一定の工事・機械等（型枠支保工、足場（高さ10m以上・60日以上）等）は所轄労基署長へ14日前までに計画届を提出する。",
 pt:"大規模工事・危険機械の『事前の計画届』。14日前／30日前の区分が問われる。"},
];

/* 問題にID付与 */
BANK.forEach((q,i)=>q.id=i);

/* ============================================================
   模擬試験の出題構成（本番の分野配分に近似・計40問）
   ============================================================ */
const PLAN = [
  ["riron",2],["kiki",2],["denryoku",3],["setsubi",3],["kanren",2],
  ["keikaku",3],["koutei",3],["hinshitsu",3],["anzen",4],["ouyou",4],
  ["kensetsu",3],["denki_ho",3],["roudou",2],["other_ho",2],
];
const EXAM_N = PLAN.reduce((s,p)=>s+p[1],0); // = 40
const PASS_RATIO = 0.6;

/* ============================================================
   ユーティリティ
   ============================================================ */
const $ = s=>document.querySelector(s);
const $$ = (s,root)=>Array.from((root||document).querySelectorAll(s));
const LS_KEY = "denko2_archive_v1";
const LS_STATS = "denko2_stats_v1";
function shuffle(a){a=a.slice();for(let i=a.length-1;i>0;i--){const j=Math.random()*(i+1)|0;[a[i],a[j]]=[a[j],a[i]];}return a;}
function pickN(arr,n){return shuffle(arr).slice(0,Math.min(n,arr.length));}
function loadArchive(){try{return JSON.parse(localStorage.getItem(LS_KEY)||"[]");}catch(e){return[];}}
function saveArchive(a){try{localStorage.setItem(LS_KEY,JSON.stringify(a));}catch(e){}}
function loadStats(){try{return JSON.parse(localStorage.getItem(LS_STATS)||"{}");}catch(e){return{};}}
function saveStats(s){try{localStorage.setItem(LS_STATS,JSON.stringify(s));}catch(e){}}
function fmtDate(ts){const d=new Date(ts);const p=n=>String(n).padStart(2,"0");return `${d.getFullYear()}/${p(d.getMonth()+1)}/${p(d.getDate())} ${p(d.getHours())}:${p(d.getMinutes())}`;}
function arraysEqualAsSet(a,b){if(a.length!==b.length)return false;const sa=[...a].sort(),sb=[...b].sort();return sa.every((v,i)=>v===sb[i]);}

/* ============================================================
   タブ切替
   ============================================================ */
$$("nav button").forEach(b=>b.addEventListener("click",()=>gotoTab(b.dataset.tab)));
$$("[data-goto]").forEach(b=>b.addEventListener("click",()=>gotoTab(b.dataset.goto)));
function gotoTab(t){
  $$("nav button").forEach(b=>b.classList.toggle("active",b.dataset.tab===t));
  ["home","exam","drill","archive"].forEach(x=>$("#tab-"+x).classList.toggle("hidden",x!==t));
  if(t==="home") renderHome();
  if(t==="archive") renderArchive();
  if(t==="drill"){ $("#drillPick").classList.remove("hidden"); $("#drillRun").classList.add("hidden"); $("#drillDone").classList.add("hidden"); }
  window.scrollTo(0,0);
}

/* ============================================================
   共通：問題カードのレンダリング／採点
   ============================================================ */
function renderQuestion(host, q, opts){
  // opts: {onSubmit(pickedArr, isCorrect), catLabel}
  const multi = !!q.multi;
  const state = {picked:[], done:false};
  const catEl = opts.catEl, qEl = opts.qEl, choicesEl = opts.choicesEl, fbEl = opts.fbEl,
        submitBtn = opts.submitBtn, nextBtn = opts.nextBtn;

  catEl.textContent = opts.catLabel + (multi ? "（2つ選ぶ）" : "");
  qEl.textContent = q.q;
  fbEl.innerHTML = "";
  nextBtn.classList.add("hidden");
  submitBtn.classList.remove("hidden");
  submitBtn.disabled = true;
  choicesEl.innerHTML = "";

  q.c.forEach((text,idx)=>{
    const div = document.createElement("div");
    div.className = "choice";
    div.innerHTML = `<span class="no">${idx+1}</span><span>${text}</span>`;
    div.addEventListener("click",()=>{
      if(state.done) return;
      if(multi){
        const i = state.picked.indexOf(idx);
        if(i>=0) state.picked.splice(i,1);
        else{
          if(state.picked.length>=2) return; // 2つまで
          state.picked.push(idx);
        }
      }else{
        state.picked = [idx];
      }
      $$(".choice",choicesEl).forEach((c,ci)=>c.classList.toggle("picked",state.picked.includes(ci)));
      submitBtn.disabled = multi ? state.picked.length!==2 : state.picked.length!==1;
    });
    choicesEl.appendChild(div);
  });

  submitBtn.onclick = ()=>{
    if(state.done) return;
    state.done = true;
    submitBtn.classList.add("hidden");
    const correct = multi ? q.a.slice() : [q.a];
    const isCorrect = arraysEqualAsSet(state.picked, correct);
    Array.from(choicesEl.children).forEach((c,ci)=>{
      c.style.pointerEvents="none";
      if(correct.includes(ci)) c.classList.add("correct");
      if(state.picked.includes(ci) && !correct.includes(ci)) c.classList.add("wrong");
      c.classList.remove("picked");
    });
    const correctText = correct.map(i=>`${i+1}. ${q.c[i]}`).join("　／　");
    if(isCorrect){
      fbEl.innerHTML = `<div class="fb ok"><b>◯ 正解</b>${escapeHtml(q.ex)}</div>`;
    }else{
      fbEl.innerHTML = `<div class="fb ng">
        <b>× 不正解</b>
        <div>正解：<b>${escapeHtml(correctText)}</b></div>
        <div style="margin-top:6px">${escapeHtml(q.ex)}</div>
        <div class="pt"><b>⚠ 問題点・押さえどころ</b>${escapeHtml(q.pt)}</div>
      </div>`;
    }
    nextBtn.classList.remove("hidden");
    opts.onSubmit(state.picked.slice(), isCorrect, correct);
  };
  nextBtn.onclick = opts.onNext;
}
function escapeHtml(s){return String(s).replace(/[&<>"']/g,c=>({"&":"&amp;","<":"&lt;",">":"&gt;",'"':"&quot;","'":"&#39;"}[c]));}

/* ============================================================
   模擬試験モード
   ============================================================ */
let examSession = null;
function buildExamSet(){
  let set = [];
  PLAN.forEach(([cat,n])=>{
    const pool = BANK.filter(q=>q.cat===cat);
    set = set.concat(pickN(pool,n));
  });
  return shuffle(set);
}
function startExam(){
  gotoTab("exam");
  $("#examIntro").classList.remove("hidden");
  $("#examRun").classList.add("hidden");
  $("#examResult").classList.add("hidden");
}
$("#startExam").addEventListener("click",startExam);
$("#examBegin").addEventListener("click",()=>{
  examSession = { qs: buildExamSet(), idx:0, answers:[] };
  $("#examIntro").classList.add("hidden");
  $("#examResult").classList.add("hidden");
  $("#examRun").classList.remove("hidden");
  showExamQuestion();
});
$("#rs_again").addEventListener("click",()=>$("#examBegin").click());

function showExamQuestion(){
  const s = examSession;
  const q = s.qs[s.idx];
  $("#ex_pos").textContent = `${s.idx+1} / ${s.qs.length}`;
  $("#ex_bar").style.width = (s.idx/s.qs.length*100)+"%";
  renderQuestion(null,q,{
    catEl:$("#ex_cat"), qEl:$("#ex_q"), choicesEl:$("#ex_choices"), fbEl:$("#ex_fb"),
    submitBtn:$("#ex_submit"), nextBtn:$("#ex_next"),
    catLabel: CATNAME[q.cat],
    onSubmit:(picked,isCorrect,correct)=>{
      s.answers.push({id:q.id, cat:q.cat, q:q.q, choices:q.c, picked, correct, isCorrect, ex:q.ex, pt:q.pt, multi:!!q.multi});
      $("#ex_next").textContent = (s.idx+1<s.qs.length) ? "次の問題へ" : "採点する";
    },
    onNext:()=>{
      s.idx++;
      if(s.idx<s.qs.length){ showExamQuestion(); window.scrollTo(0,0); }
      else finishExam();
    }
  });
  window.scrollTo(0,0);
}

function finishExam(){
  const s = examSession;
  const total = s.answers.length;
  const score = s.answers.filter(a=>a.isCorrect).length;
  const pass = score >= Math.ceil(total*PASS_RATIO);
  const need = Math.ceil(total*PASS_RATIO);

  $("#examRun").classList.add("hidden");
  $("#examResult").classList.remove("hidden");
  const sc = $("#rs_score"); sc.textContent = score; sc.className = "score "+(pass?"pass":"fail");
  $("#rs_bar").style.width = (score/total*100)+"%";
  $("#rs_bar").style.background = pass ? "var(--ok)" : "var(--ng)";
  $("#rs_verdict").innerHTML = pass
    ? `<span class="chip" style="background:var(--okbg);color:var(--ok)">合格ライン到達</span>`
    : `<span class="chip" style="background:var(--ngbg);color:var(--ng)">合格ライン未達</span>`;
  $("#rs_line").textContent = `合格の目安は ${need} 問（${Math.round(PASS_RATIO*100)}%）。あなたは ${total} 問中 ${score} 問正解（${Math.round(score/total*100)}%）。`;

  // 分野別
  const byCat = {};
  s.answers.forEach(a=>{ byCat[a.cat] = byCat[a.cat]||{o:0,n:0}; byCat[a.cat].n++; if(a.isCorrect) byCat[a.cat].o++; });
  const tb = $("#rs_table").querySelector("tbody");
  tb.innerHTML = "<tr><th>分野</th><th>正答 / 出題</th><th>正答率</th></tr>" +
    Object.entries(byCat).map(([c,v])=>{
      const r = Math.round(v.o/v.n*100);
      return `<tr><td>${escapeHtml(CATNAME[c])}</td><td>${v.o} / ${v.n}</td><td>${r}%</td></tr>`;
    }).join("");

  // 誤答
  const wrongs = s.answers.filter(a=>!a.isCorrect);
  $("#rs_wrong").innerHTML = wrongs.length ? wrongs.map((a,i)=>wrongCard(a,i+1)).join("") :
    `<p class="muted">全問正解です。誤答はありません。</p>`;

  // アーカイブ保存
  const rec = {
    ts: Date.now(), score, total, pass, need,
    byCat,
    answers: s.answers,
  };
  const arch = loadArchive(); arch.unshift(rec); saveArchive(arch);

  // 統計更新
  const st = loadStats();
  st.exams = (st.exams||0)+1;
  st.lastScore = score; st.lastTotal = total;
  st.best = Math.max(st.best||0, Math.round(score/total*100));
  saveStats(st);
}

function wrongCard(a,no){
  const yours = a.picked.length ? a.picked.map(i=>`${i+1}. ${escapeHtml(a.choices[i])}`).join("　/　") : "（無回答）";
  const corr = a.correct.map(i=>`${i+1}. ${escapeHtml(a.choices[i])}`).join("　/　");
  return `<details>
    <summary>${no}. [${escapeHtml(CATNAME[a.cat])}] ${escapeHtml(a.q.slice(0,42))}${a.q.length>42?"…":""}</summary>
    <div style="font-size:.86rem">
      <p style="white-space:pre-wrap">${escapeHtml(a.q)}</p>
      <p>あなたの解答：<span style="color:var(--ng)">${yours}</span></p>
      <p>正解：<b style="color:var(--ok)">${corr}</b></p>
      <p>${escapeHtml(a.ex)}</p>
      <div class="fb ng" style="margin-top:6px"><b>⚠ 問題点・押さえどころ</b>${escapeHtml(a.pt)}</div>
    </div>
  </details>`;
}

/* ============================================================
   分野別演習モード
   ============================================================ */
function renderCatGrid(){
  const grid = $("#catGrid"); grid.innerHTML = "";
  const areas = [...new Set(CATS.map(c=>c.area))];
  areas.forEach(area=>{
    const h = document.createElement("h3"); h.textContent = area; h.style.gridColumn = "1/-1";
    grid.appendChild(h);
    CATS.filter(c=>c.area===area).forEach(c=>{
      const n = BANK.filter(q=>q.cat===c.k).length;
      const btn = document.createElement("button");
      btn.className = "catbtn";
      btn.innerHTML = `<b>${c.name}</b><span>${n} 問</span>`;
      btn.addEventListener("click",()=>startDrill(c.k));
      grid.appendChild(btn);
    });
  });
}
let drillSession = null;
function startDrill(cat, subset){
  const qs = subset || shuffle(BANK.filter(q=>q.cat===cat));
  drillSession = { cat, qs, idx:0, answers:[] };
  $("#drillPick").classList.add("hidden");
  $("#drillDone").classList.add("hidden");
  $("#drillRun").classList.remove("hidden");
  showDrillQuestion();
}
function showDrillQuestion(){
  const s = drillSession, q = s.qs[s.idx];
  $("#dr_pos").textContent = `${s.idx+1} / ${s.qs.length}`;
  $("#dr_bar").style.width = (s.idx/s.qs.length*100)+"%";
  renderQuestion(null,q,{
    catEl:$("#dr_cat"), qEl:$("#dr_q"), choicesEl:$("#dr_choices"), fbEl:$("#dr_fb"),
    submitBtn:$("#dr_submit"), nextBtn:$("#dr_next"),
    catLabel: CATNAME[q.cat],
    onSubmit:(picked,isCorrect,correct)=>{
      s.answers.push({id:q.id,cat:q.cat,q:q.q,choices:q.c,picked,correct,isCorrect,ex:q.ex,pt:q.pt,multi:!!q.multi});
      $("#dr_next").textContent = (s.idx+1<s.qs.length)?"次の問題へ":"結果を見る";
    },
    onNext:()=>{
      s.idx++;
      if(s.idx<s.qs.length){ showDrillQuestion(); window.scrollTo(0,0);}
      else finishDrill();
    }
  });
  window.scrollTo(0,0);
}
function finishDrill(){
  const s = drillSession;
  const total = s.answers.length, score = s.answers.filter(a=>a.isCorrect).length;
  $("#drillRun").classList.add("hidden");
  $("#drillDone").classList.remove("hidden");
  $("#dd_title").textContent = `${CATNAME[s.cat]}｜演習結果`;
  $("#dd_score").textContent = score;
  $("#dd_total").textContent = ` / ${total}`;
  $("#dd_bar").style.width = (score/total*100)+"%";
  const wrongs = s.answers.filter(a=>!a.isCorrect);
  $("#dd_wrong").innerHTML = wrongs.length ? "<h3>間違えた問題</h3>"+wrongs.map((a,i)=>wrongCard(a,i+1)).join("")
    : `<p class="muted">全問正解！この分野はバッチリです。</p>`;
  $("#dd_review").disabled = wrongs.length===0;
  $("#dd_review").onclick = ()=>{
    const wrongIds = new Set(wrongs.map(w=>w.id));
    startDrill(s.cat, shuffle(BANK.filter(q=>wrongIds.has(q.id))));
  };
  $("#dd_retry").onclick = ()=>startDrill(s.cat);

  // 統計（分野別の正答記録）
  const st = loadStats();
  st.drill = st.drill||{};
  st.drill[s.cat] = st.drill[s.cat]||{o:0,n:0};
  st.drill[s.cat].o += score; st.drill[s.cat].n += total;
  saveStats(st);
  window.scrollTo(0,0);
}

/* ============================================================
   アーカイブ
   ============================================================ */
function renderArchive(){
  const arch = loadArchive();
  const host = $("#archiveList");
  if(!arch.length){ host.innerHTML = `<div class="card"><p class="muted">まだ模擬試験の記録がありません。「模擬試験」を受けると、ここに採点結果と誤答内容が保存されます。</p></div>`; return; }
  host.innerHTML = arch.map((r,ri)=>{
    const rate = Math.round(r.score/r.total*100);
    const wrongs = r.answers.filter(a=>!a.isCorrect);
    const catRows = Object.entries(r.byCat).map(([c,v])=>`<span>${escapeHtml(CATNAME[c])} ${v.o}/${v.n}</span>`).join("");
    return `<div class="card">
      <div class="arch-item">
        <div class="qmeta">
          <b>${fmtDate(r.ts)}</b>
          <span class="chip" style="background:${r.pass?'var(--okbg)':'var(--ngbg)'};color:${r.pass?'var(--ok)':'var(--ng)'}">
            ${r.score} / ${r.total}（${rate}%）${r.pass?'合格ライン':'未達'}
          </span>
        </div>
        <div class="kv" style="margin-top:6px">${catRows}</div>
        <details style="margin-top:8px">
          <summary>間違えた問題と問題点（${wrongs.length}問）</summary>
          ${wrongs.length? wrongs.map((a,i)=>wrongCard(a,i+1)).join("") : '<p class="muted">誤答なし</p>'}
        </details>
        <button class="btn ghost" data-del="${ri}" style="margin-top:8px">この記録を削除</button>
      </div>
    </div>`;
  }).join("");
  $$("[data-del]").forEach(b=>b.addEventListener("click",()=>{
    const arr = loadArchive(); arr.splice(+b.dataset.del,1); saveArchive(arr); renderArchive();
  }));
}
$("#clearArchive").addEventListener("click",()=>{
  if(confirm("模擬試験の記録をすべて消去します。よろしいですか？")){ saveArchive([]); renderArchive(); renderHome(); }
});
$("#exportArchive").addEventListener("click",()=>{
  const data = JSON.stringify(loadArchive(),null,2);
  const w = window.open("","_blank");
  if(w){ w.document.write("<pre>"+escapeHtml(data)+"</pre>"); w.document.title="archive.json"; }
  else { alert("ポップアップがブロックされました。以下をコピーしてください。\n\n"+data.slice(0,2000)); }
});

/* ============================================================
   ホーム統計
   ============================================================ */
function renderHome(){
  $("#examCount").textContent = EXAM_N;
  const st = loadStats(); const arch = loadArchive();
  const host = $("#homeStats");
  if(!arch.length && !st.drill){ host.textContent = "まだ記録がありません。模擬試験または分野別演習を始めましょう。"; return; }
  let html = "";
  if(arch.length){
    const last = arch[0];
    const best = st.best||0;
    html += `<p>模擬試験 受験回数：<b>${arch.length}</b> 回　／　最高スコア：<b>${best}%</b></p>`;
    html += `<p>直近の結果：<b>${last.score} / ${last.total}</b>（${Math.round(last.score/last.total*100)}%）${last.pass?'　<span style="color:var(--ok)">合格ライン到達</span>':'　<span style="color:var(--ng)">あと一歩</span>'}</p>`;
    // 分野別 弱点（直近3回の平均）
    const recent = arch.slice(0,3);
    const agg = {};
    recent.forEach(r=>Object.entries(r.byCat).forEach(([c,v])=>{agg[c]=agg[c]||{o:0,n:0};agg[c].o+=v.o;agg[c].n+=v.n;}));
    const weak = Object.entries(agg).map(([c,v])=>[c,v.o/v.n]).sort((a,b)=>a[1]-b[1]).slice(0,3);
    if(weak.length){
      html += `<p style="margin-top:6px">直近の弱点分野：</p><div class="kv">` +
        weak.map(([c,r])=>`<span>${escapeHtml(CATNAME[c])}　${Math.round(r*100)}%</span>`).join("") + `</div>`;
    }
  }
  if(st.drill){
    const rows = Object.entries(st.drill).map(([c,v])=>`<span>${escapeHtml(CATNAME[c])} ${Math.round(v.o/v.n*100)}%（${v.n}問）</span>`).join("");
    html += `<p style="margin-top:8px">分野別演習の通算正答率：</p><div class="kv">${rows}</div>`;
  }
  host.innerHTML = html;
}

/* ============================================================
   初期化
   ============================================================ */
renderCatGrid();
renderHome();
gotoTab("home");
</script>
</body>
</html>
